<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.10.18">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">

<meta name="author" content="Antonio Montano">
<meta name="dcterms.date" content="2026-07-10">
<meta name="keywords" content="BESS, battery energy storage system, utility-scale battery storage, energy storage, European energy infrastructure, EPC, Engineering Procurement and Construction, BoP, Balance of Plant, system integrator, systems engineering, system assurance, requirements engineering, requirements traceability, interface control, functional architecture, command authority, command governance, configuration management, verification and validation, V-model, Factory Acceptance Testing, FAT, Site Acceptance Testing, SAT, commissioning, operational validation, operational resilience, cybersecurity by design, OT cybersecurity, industrial control systems, IEC 62443, IEC 62351, NIS2, Cyber Resilience Act, Critical Entities Resilience Directive, Data Act, Batteries Regulation, digital battery passport, supply-chain security, vulnerability management, secure remote access, PAM, SIEM, IDS/DPI, backup and recovery, RTO, RPO, EMS, PPC, SCADA, BMS, PCS, TSO, DSO, grid code, market integration, BRP, BSP, technical debt, lifecycle assurance">
<meta name="description" content="European utility-scale battery energy storage systems can no longer be delivered as collections of electrical equipment, supplier packages and conventional commissioning documents. Their market-facing, software-dependent and remotely operated nature requires systems engineering, explicit integration ownership, cybersecurity-by-design, controlled interfaces, evidence-based FAT and SAT, demonstrated recovery and continuous lifecycle assurance.">

<title>From EPC Documentation to System Assurance – Random Bits of Knowledge</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
</style>


<script src="../../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../../site_libs/clipboard/clipboard.min.js"></script>
<script src="../../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../../site_libs/quarto-search/fuse.min.js"></script>
<script src="../../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../../">
<link href="../../favicon.png" rel="icon" type="image/png">
<script src="../../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../../site_libs/quarto-html/popper.min.js"></script>
<script src="../../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../../site_libs/quarto-html/anchor.min.js"></script>
<link href="../../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../../site_libs/quarto-html/quarto-syntax-highlighting-bb62276ab45c84d9efd712f51ff97b5a.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../../site_libs/bootstrap/bootstrap-f95f4a17e9d5bb76c4506342f1760542.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "navbar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "end",
  "type": "overlay",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "No results",
    "search-matching-documents-text": "matching documents",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "Search"
  }
}</script>
<script src="../../site_libs/quarto-diagram/mermaid.min.js"></script>
<script src="../../site_libs/quarto-diagram/mermaid-init.js"></script>
<link href="../../site_libs/quarto-diagram/mermaid.css" rel="stylesheet">
<script type="text/javascript" src="https://platform-api.sharethis.com/js/sharethis.js#property=663ff7b280d7c0001914e592&amp;product=sticky-share-buttons" async="async"></script>
<script src="https://cdn.jsdelivr.net/npm/@twemoji/api@17.0.3/dist/twemoji.min.js" integrity="sha384-Y5xukbGJwykbHHkTbLJykYLcBPFxrwipTbEh0puxhkz9CZ90raTPGe2Ks4vCxsYU" crossorigin="anonymous"></script>
<script>
  document.addEventListener("DOMContentLoaded", function () {
    if (window.twemoji) {
      twemoji.parse(document.body, {
        folder: "svg",
        ext: ".svg"
      });
    }
  });
</script>
<script type="module">
import elkLayouts from 'https://cdn.jsdelivr.net/npm/@mermaid-js/layout-elk@0/dist/mermaid-layout-elk.esm.min.mjs';
function registerElkWhenMermaidIsReady() {
  if (window.mermaid && typeof window.mermaid.registerLayoutLoaders === "function") {
    window.mermaid.registerLayoutLoaders(elkLayouts);
    return;
  }
  setTimeout(registerElkWhenMermaidIsReady, 50);
}
registerElkWhenMermaidIsReady();
</script>


<link rel="stylesheet" href="../../style.css">
<meta property="og:title" content="From EPC Documentation to System Assurance – Random Bits of Knowledge">
<meta property="og:description" content="European utility-scale battery energy storage systems can no longer be delivered as collections of electrical equipment, supplier packages and conventional commissioning documents. Their market-facing, software-dependent and remotely operated nature requires systems engineering, explicit integration ownership, cybersecurity-by-design, controlled interfaces, evidence-based FAT and SAT, demonstrated recovery and continuous lifecycle assurance.">
<meta property="og:image" content="https://antomon.github.io/longforms/from-epc-documentation-to-system-assurance-why-bess-projects-need-a-new-design-and-commissioning-model/bess-assurance-architecture.png">
<meta property="og:site_name" content="Random Bits of Knowledge">
<meta property="og:image:height" content="1024">
<meta property="og:image:width" content="1536">
<meta name="twitter:title" content="From EPC Documentation to System Assurance – Random Bits of Knowledge">
<meta name="twitter:description" content="European utility-scale battery energy storage systems can no longer be delivered as collections of electrical equipment, supplier packages and conventional commissioning documents. Their market-facing, software-dependent and remotely operated nature requires systems engineering, explicit integration ownership, cybersecurity-by-design, controlled interfaces, evidence-based FAT and SAT, demonstrated recovery and continuous lifecycle assurance.">
<meta name="twitter:image" content="https://antomon.github.io/longforms/from-epc-documentation-to-system-assurance-why-bess-projects-need-a-new-design-and-commissioning-model/bess-assurance-architecture.png">
<meta name="twitter:image-height" content="1024">
<meta name="twitter:image-width" content="1536">
<meta name="twitter:card" content="summary_large_image">
</head>

<body class="nav-sidebar docked nav-fixed quarto-light">

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top quarto-banner">
    <nav class="navbar navbar-expand-lg " data-bs-theme="dark">
      <div class="navbar-container container-fluid">
      <div class="navbar-brand-container mx-auto">
    <a href="../../index.html" class="navbar-brand navbar-brand-logo">
    <img src="../../favicon.png" alt="AM logo" class="navbar-logo light-content">
    <img src="../../favicon.png" alt="AM logo" class="navbar-logo dark-content">
    </a>
    <a class="navbar-brand" href="../../index.html">
    <span class="navbar-title">Random Bits of Knowledge</span>
    </a>
  </div>
            <div id="quarto-search" class="" title="Search"></div>
          <button class="navbar-toggler" type="button" data-bs-toggle="collapse" data-bs-target="#navbarCollapse" aria-controls="navbarCollapse" role="menu" aria-expanded="false" aria-label="Toggle navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
  <span class="navbar-toggler-icon"></span>
</button>
          <div class="collapse navbar-collapse" id="navbarCollapse">
            <ul class="navbar-nav navbar-nav-scroll ms-auto">
  <li class="nav-item">
    <a class="nav-link" href="../../contents/services.html"> 
<span class="menu-text">Services</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../../longforms.html"> 
<span class="menu-text">Longforms</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../../posts.html"> 
<span class="menu-text">Posts</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../../series.html"> 
<span class="menu-text">Series</span></a>
  </li>  
  <li class="nav-item dropdown ">
    <a class="nav-link dropdown-toggle" href="#" id="nav-menu-collections" role="link" data-bs-toggle="dropdown" aria-expanded="false">
 <span class="menu-text">Collections</span>
    </a>
    <ul class="dropdown-menu dropdown-menu-end" aria-labelledby="nav-menu-collections">    
        <li>
    <a class="dropdown-item" href="../../collections/bookmarks-inspiration.html">
 <span class="dropdown-text">Bookmarks of Inspiration</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../collections/cabinet-digital-curiosities.html">
 <span class="dropdown-text">Cabinet of Digital Curiosities</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../collections/free-knowledge.html">
 <span class="dropdown-text">Free Knowledge</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="https://4m4.it/corso-python/">
 <span class="dropdown-text">Corso Python</span></a>
  </li>  
    </ul>
  </li>
  <li class="nav-item">
    <a class="nav-link" href="../../about.html"> 
<span class="menu-text">About</span></a>
  </li>  
  <li class="nav-item compact">
    <a class="nav-link" href="https://www.linkedin.com/in/montano/"> <i class="bi bi-linkedin" role="img">
</i> 
<span class="menu-text"></span></a>
  </li>  
  <li class="nav-item compact">
    <a class="nav-link" href="https://twitter.com/antomon"> <i class="bi bi-twitter" role="img">
</i> 
<span class="menu-text"></span></a>
  </li>  
  <li class="nav-item compact">
    <a class="nav-link" href="https://github.com/antomon"> <i class="bi bi-github" role="img">
</i> 
<span class="menu-text"></span></a>
  </li>  
  <li class="nav-item compact">
    <a class="nav-link" href="../../index.xml"> <i class="bi bi-rss" role="img">
</i> 
<span class="menu-text"></span></a>
  </li>  
</ul>
          </div> <!-- /navcollapse -->
            <div class="quarto-navbar-tools">
  <a href="" class="quarto-reader-toggle quarto-navigation-tool px-1" onclick="window.quartoToggleReader(); return false;" title="Toggle reader mode">
  <div class="quarto-reader-toggle-btn">
  <i class="bi"></i>
  </div>
</a>
</div>
      </div> <!-- /container-fluid -->
    </nav>
  <nav class="quarto-secondary-nav">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <a class="flex-grow-1 no-decor" role="navigation" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
          <h1 class="quarto-secondary-nav-title">From EPC Documentation to System Assurance</h1>
        </a>     
      <button type="button" class="btn quarto-search-button" aria-label="Search" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<header id="title-block-header" class="quarto-title-block default page-columns page-full">
  <div class="quarto-title-banner page-columns page-full">
    <div class="quarto-title column-body">
      <h1 class="title d-none d-lg-block">From EPC Documentation to System Assurance</h1>
            <p class="subtitle lead">Why European BESS projects require systems engineering, cybersecurity-by-design, and evidence-based commissioning</p>
                  <div>
        <div class="description">
          European utility-scale battery energy storage systems can no longer be delivered as collections of electrical equipment, supplier packages and conventional commissioning documents. Their market-facing, software-dependent and remotely operated nature requires systems engineering, explicit integration ownership, cybersecurity-by-design, controlled interfaces, evidence-based FAT and SAT, demonstrated recovery and continuous lifecycle assurance.
        </div>
      </div>
                          <div class="quarto-categories">
                <div class="quarto-category">cybersecurity</div>
                <div class="quarto-category">energy</div>
                <div class="quarto-category">essay</div>
                <div class="quarto-category">🇬🇧</div>
              </div>
                  </div>
  </div>
    
  <div class="quarto-title-meta-author">
    <div class="quarto-title-meta-heading">Author</div>
    <div class="quarto-title-meta-heading">Affiliation</div>
    
      <div class="quarto-title-meta-contents">
      <p class="author">Antonio Montano <a href="mailto:antonio.montano.contact@gmail.com" class="quarto-title-author-email"><i class="bi bi-envelope"></i></a> <a href="https://orcid.org/0009-0007-2429-1921" class="quarto-title-author-orcid" aria-label="ORCID profile for Antonio Montano"> <img alt="" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAABAAAAAQCAYAAAAf8/9hAAAAGXRFWHRTb2Z0d2FyZQBBZG9iZSBJbWFnZVJlYWR5ccllPAAAA2ZpVFh0WE1MOmNvbS5hZG9iZS54bXAAAAAAADw/eHBhY2tldCBiZWdpbj0i77u/IiBpZD0iVzVNME1wQ2VoaUh6cmVTek5UY3prYzlkIj8+IDx4OnhtcG1ldGEgeG1sbnM6eD0iYWRvYmU6bnM6bWV0YS8iIHg6eG1wdGs9IkFkb2JlIFhNUCBDb3JlIDUuMC1jMDYwIDYxLjEzNDc3NywgMjAxMC8wMi8xMi0xNzozMjowMCAgICAgICAgIj4gPHJkZjpSREYgeG1sbnM6cmRmPSJodHRwOi8vd3d3LnczLm9yZy8xOTk5LzAyLzIyLXJkZi1zeW50YXgtbnMjIj4gPHJkZjpEZXNjcmlwdGlvbiByZGY6YWJvdXQ9IiIgeG1sbnM6eG1wTU09Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9tbS8iIHhtbG5zOnN0UmVmPSJodHRwOi8vbnMuYWRvYmUuY29tL3hhcC8xLjAvc1R5cGUvUmVzb3VyY2VSZWYjIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtcE1NOk9yaWdpbmFsRG9jdW1lbnRJRD0ieG1wLmRpZDo1N0NEMjA4MDI1MjA2ODExOTk0QzkzNTEzRjZEQTg1NyIgeG1wTU06RG9jdW1lbnRJRD0ieG1wLmRpZDozM0NDOEJGNEZGNTcxMUUxODdBOEVCODg2RjdCQ0QwOSIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDozM0NDOEJGM0ZGNTcxMUUxODdBOEVCODg2RjdCQ0QwOSIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgQ1M1IE1hY2ludG9zaCI+IDx4bXBNTTpEZXJpdmVkRnJvbSBzdFJlZjppbnN0YW5jZUlEPSJ4bXAuaWlkOkZDN0YxMTc0MDcyMDY4MTE5NUZFRDc5MUM2MUUwNEREIiBzdFJlZjpkb2N1bWVudElEPSJ4bXAuZGlkOjU3Q0QyMDgwMjUyMDY4MTE5OTRDOTM1MTNGNkRBODU3Ii8+IDwvcmRmOkRlc2NyaXB0aW9uPiA8L3JkZjpSREY+IDwveDp4bXBtZXRhPiA8P3hwYWNrZXQgZW5kPSJyIj8+84NovQAAAR1JREFUeNpiZEADy85ZJgCpeCB2QJM6AMQLo4yOL0AWZETSqACk1gOxAQN+cAGIA4EGPQBxmJA0nwdpjjQ8xqArmczw5tMHXAaALDgP1QMxAGqzAAPxQACqh4ER6uf5MBlkm0X4EGayMfMw/Pr7Bd2gRBZogMFBrv01hisv5jLsv9nLAPIOMnjy8RDDyYctyAbFM2EJbRQw+aAWw/LzVgx7b+cwCHKqMhjJFCBLOzAR6+lXX84xnHjYyqAo5IUizkRCwIENQQckGSDGY4TVgAPEaraQr2a4/24bSuoExcJCfAEJihXkWDj3ZAKy9EJGaEo8T0QSxkjSwORsCAuDQCD+QILmD1A9kECEZgxDaEZhICIzGcIyEyOl2RkgwAAhkmC+eAm0TAAAAABJRU5ErkJggg=="></a></p>
    </div>
    <div class="quarto-title-meta-contents">
          <p class="affiliation">
              4M4
            </p>
        </div>
    </div>

  <div class="quarto-title-meta">

        
      <div>
      <div class="quarto-title-meta-heading">Published</div>
      <div class="quarto-title-meta-contents">
        <p class="date">July 10, 2026</p>
      </div>
    </div>
    
      <div>
      <div class="quarto-title-meta-heading">Modified</div>
      <div class="quarto-title-meta-contents">
        <p class="date-modified">July 18, 2026</p>
      </div>
    </div>
      
    </div>
    
  <div>
    <div class="abstract">
      <div class="block-title">Abstract</div>
      <p>Utility-scale battery energy storage systems are still frequently procured and delivered through Engineering, Procurement and Construction (EPC) and Balance of Plant (BoP) models inherited from conventional electrical, photovoltaic and wind projects. Single-line diagrams, equipment schedules, cable lists, network drawings, vendor datasheets and commissioning procedures remain necessary, but they do not demonstrate that the complete plant is operationally fit, securely integrated, resilient or recoverable. A modern BESS is simultaneously an electrical installation, an industrial automation system, a software-dependent control platform, a remotely operated asset, a market-participating resource, a grid-connected control system and a data-generating cyber-physical environment. Its commercial value depends on active dispatch, market integration and coordination among the BMS, PCS, EMS, PPC, SCADA, telecontrol systems, Owner platforms, traders, aggregators, grid operators, cloud services and remote-maintenance providers. The same interfaces that create value also introduce failure modes, command conflicts, cybersecurity exposure, supplier dependencies and recovery requirements.</p>
      <p>This article explains why European BESS delivery must evolve from equipment-centred EPC documentation to evidence-based system assurance. It examines the converging engineering consequences of the European electricity-market framework, NIS2, the electricity-sector Network Code on Cybersecurity, the Critical Entities Resilience Directive, the Cyber Resilience Act, the Data Act, the Batteries Regulation and digital battery passport, and the conditional relevance of the AI Act. It also considers national developments in Italy, Germany, France, the Netherlands, Belgium and Great Britain, while recognizing that legal applicability depends on the entity, activity, country, market role, connection arrangement, criticality and national designation.</p>
      <p>The proposed delivery model begins with Owner objectives and a Concept of Operations, converts them into numbered and testable requirements, and develops functional, control, cybersecurity, interface, command-authority and recovery architectures before implementation is frozen. It requires one accountable system integrator with sufficient contractual authority to govern supplier interfaces, configurations, changes, verification activities and acceptance evidence. The BoP contractor may assume this role, subcontract specialist capabilities while retaining responsibility, or operate under an independently appointed integrator, but the integration space cannot remain unowned. Factory Acceptance Testing (FAT), Site Acceptance Testing (SAT), cybersecurity testing, resilience testing, restoration exercises and operational proving are treated as connected verification and validation phases rather than isolated equipment demonstrations. Positive tests must demonstrate that authorized functions work; negative tests must demonstrate that unauthorized commands, bypass paths, unintended access and unsafe behaviours are prevented. Commissioning must verify the approved architecture rather than create it through temporary routes, broad firewall rules, shared credentials or undocumented vendor access.</p>
      <p>The article concludes with a practical ten-gate delivery lifecycle covering operational objectives, requirements, architecture, detailed design, FAT readiness, FAT acceptance, site configuration audit, integrated SAT, operational handover and continuous assurance. This model does not replace conventional engineering or add documentation for its own sake. It moves integration decisions, defect discovery and risk treatment to the stages where they are less expensive, more visible and contractually controllable, producing a BESS plant that is specified, integrated, verified, validated, evidenced, recoverable and governable throughout its operational life.</p>
    </div>
  </div>

  <div>
    <div class="keywords">
      <div class="block-title">Keywords</div>
      <p>BESS, battery energy storage system, utility-scale battery storage, energy storage, European energy infrastructure, EPC, Engineering Procurement and Construction, BoP, Balance of Plant, system integrator, systems engineering, system assurance, requirements engineering, requirements traceability, interface control, functional architecture, command authority, command governance, configuration management, verification and validation, V-model, Factory Acceptance Testing, FAT, Site Acceptance Testing, SAT, commissioning, operational validation, operational resilience, cybersecurity by design, OT cybersecurity, industrial control systems, IEC 62443, IEC 62351, NIS2, Cyber Resilience Act, Critical Entities Resilience Directive, Data Act, Batteries Regulation, digital battery passport, supply-chain security, vulnerability management, secure remote access, PAM, SIEM, IDS/DPI, backup and recovery, RTO, RPO, EMS, PPC, SCADA, BMS, PCS, TSO, DSO, grid code, market integration, BRP, BSP, technical debt, lifecycle assurance</p>
    </div>
  </div>
  
  </header><div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article page-navbar">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation docked overflow-auto">
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="Search"></div>
        </div>
        </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" class="toc-active" data-toc-expanded="3">
    <h2 id="toc-title">On this page</h2>
   
  <ul>
  <li><a href="#the-document-complete-but-assurance-incomplete-plant" id="toc-the-document-complete-but-assurance-incomplete-plant" class="nav-link active" data-scroll-target="#the-document-complete-but-assurance-incomplete-plant">The document-complete but assurance-incomplete plant</a></li>
  <li><a href="#two-new-requirements-change-the-nature-of-delivery" id="toc-two-new-requirements-change-the-nature-of-delivery" class="nav-link" data-scroll-target="#two-new-requirements-change-the-nature-of-delivery">Two new requirements change the nature of delivery</a>
  <ul class="collapse">
  <li><a href="#active-market-and-system-operation" id="toc-active-market-and-system-operation" class="nav-link" data-scroll-target="#active-market-and-system-operation">Active market and system operation</a></li>
  <li><a href="#cybersecurity-and-resilience" id="toc-cybersecurity-and-resilience" class="nav-link" data-scroll-target="#cybersecurity-and-resilience">Cybersecurity and resilience</a></li>
  </ul></li>
  <li><a href="#why-traditional-epc-artefacts-are-insufficient" id="toc-why-traditional-epc-artefacts-are-insufficient" class="nav-link" data-scroll-target="#why-traditional-epc-artefacts-are-insufficient">Why traditional EPC artefacts are insufficient</a></li>
  <li><a href="#european-regulation-is-converging-on-demonstrable-assurance" id="toc-european-regulation-is-converging-on-demonstrable-assurance" class="nav-link" data-scroll-target="#european-regulation-is-converging-on-demonstrable-assurance">European regulation is converging on demonstrable assurance</a>
  <ul class="collapse">
  <li><a href="#electricity-market-integration" id="toc-electricity-market-integration" class="nav-link" data-scroll-target="#electricity-market-integration">Electricity-market integration</a></li>
  <li><a href="#nis2" id="toc-nis2" class="nav-link" data-scroll-target="#nis2">NIS2</a></li>
  <li><a href="#the-electricity-sector-network-code-on-cybersecurity" id="toc-the-electricity-sector-network-code-on-cybersecurity" class="nav-link" data-scroll-target="#the-electricity-sector-network-code-on-cybersecurity">The electricity-sector Network Code on Cybersecurity</a></li>
  <li><a href="#the-critical-entities-resilience-directive" id="toc-the-critical-entities-resilience-directive" class="nav-link" data-scroll-target="#the-critical-entities-resilience-directive">The Critical Entities Resilience Directive</a></li>
  <li><a href="#the-cyber-resilience-act" id="toc-the-cyber-resilience-act" class="nav-link" data-scroll-target="#the-cyber-resilience-act">The Cyber Resilience Act</a></li>
  <li><a href="#the-data-act" id="toc-the-data-act" class="nav-link" data-scroll-target="#the-data-act">The Data Act</a></li>
  <li><a href="#the-batteries-regulation-and-the-digital-battery-passport" id="toc-the-batteries-regulation-and-the-digital-battery-passport" class="nav-link" data-scroll-target="#the-batteries-regulation-and-the-digital-battery-passport">The Batteries Regulation and the digital battery passport</a></li>
  <li><a href="#the-ai-act-where-ai-becomes-a-safety-component" id="toc-the-ai-act-where-ai-becomes-a-safety-component" class="nav-link" data-scroll-target="#the-ai-act-where-ai-becomes-a-safety-component">The AI Act, where AI becomes a safety component</a></li>
  </ul></li>
  <li><a href="#regulatory-instruments-and-engineering-consequences" id="toc-regulatory-instruments-and-engineering-consequences" class="nav-link" data-scroll-target="#regulatory-instruments-and-engineering-consequences">Regulatory instruments and engineering consequences</a></li>
  <li><a href="#different-countries-the-same-engineering-direction" id="toc-different-countries-the-same-engineering-direction" class="nav-link" data-scroll-target="#different-countries-the-same-engineering-direction">Different countries, the same engineering direction</a>
  <ul class="collapse">
  <li><a href="#italy-acn-nis2-and-an-evolving-terna-code" id="toc-italy-acn-nis2-and-an-evolving-terna-code" class="nav-link" data-scroll-target="#italy-acn-nis2-and-an-evolving-terna-code">Italy: ACN, NIS2 and an evolving Terna Code</a></li>
  <li><a href="#germany-nis2-energy-it-security-catalogues-and-digital-energy-services" id="toc-germany-nis2-energy-it-security-catalogues-and-digital-energy-services" class="nav-link" data-scroll-target="#germany-nis2-energy-it-security-catalogues-and-digital-energy-services">Germany: NIS2, energy IT security catalogues and digital energy services</a></li>
  <li><a href="#france-existing-oiv-discipline-and-an-unfinished-nis2-transition" id="toc-france-existing-oiv-discipline-and-an-unfinished-nis2-transition" class="nav-link" data-scroll-target="#france-existing-oiv-discipline-and-an-unfinished-nis2-transition">France: existing OIV discipline and an unfinished NIS2 transition</a></li>
  <li><a href="#the-netherlands-cyber-and-critical-entity-resilience-entering-together" id="toc-the-netherlands-cyber-and-critical-entity-resilience-entering-together" class="nav-link" data-scroll-target="#the-netherlands-cyber-and-critical-entity-resilience-entering-together">The Netherlands: cyber and critical-entity resilience entering together</a></li>
  <li><a href="#belgium-operational-nis2-and-contractual-supply-chain-pressure" id="toc-belgium-operational-nis2-and-contractual-supply-chain-pressure" class="nav-link" data-scroll-target="#belgium-operational-nis2-and-contractual-supply-chain-pressure">Belgium: operational NIS2 and contractual supply-chain pressure</a></li>
  <li><a href="#great-britain-outcome-based-assurance-through-nis-and-the-caf" id="toc-great-britain-outcome-based-assurance-through-nis-and-the-caf" class="nav-link" data-scroll-target="#great-britain-outcome-based-assurance-through-nis-and-the-caf">Great Britain: outcome-based assurance through NIS and the CAF</a></li>
  </ul></li>
  <li><a href="#from-epc-delivery-to-system-assurance" id="toc-from-epc-delivery-to-system-assurance" class="nav-link" data-scroll-target="#from-epc-delivery-to-system-assurance">From EPC delivery to system assurance</a>
  <ul class="collapse">
  <li><a href="#the-integration-gap-in-conventional-epc-delivery" id="toc-the-integration-gap-in-conventional-epc-delivery" class="nav-link" data-scroll-target="#the-integration-gap-in-conventional-epc-delivery">The integration gap in conventional EPC delivery</a></li>
  <li><a href="#from-equipment-delivery-to-system-behaviour" id="toc-from-equipment-delivery-to-system-behaviour" class="nav-link" data-scroll-target="#from-equipment-delivery-to-system-behaviour">From equipment delivery to system behaviour</a></li>
  <li><a href="#verification-and-validation-are-not-the-same" id="toc-verification-and-validation-are-not-the-same" class="nav-link" data-scroll-target="#verification-and-validation-are-not-the-same">Verification and validation are not the same</a></li>
  <li><a href="#cybersecurity-must-be-integrated-into-the-system-model" id="toc-cybersecurity-must-be-integrated-into-the-system-model" class="nav-link" data-scroll-target="#cybersecurity-must-be-integrated-into-the-system-model">Cybersecurity must be integrated into the system model</a></li>
  <li><a href="#integration-must-have-an-accountable-owner" id="toc-integration-must-have-an-accountable-owner" class="nav-link" data-scroll-target="#integration-must-have-an-accountable-owner">Integration must have an accountable owner</a></li>
  <li><a href="#the-assurance-chain" id="toc-the-assurance-chain" class="nav-link" data-scroll-target="#the-assurance-chain">The assurance chain</a></li>
  <li><a href="#what-traceability-means-in-practice" id="toc-what-traceability-means-in-practice" class="nav-link" data-scroll-target="#what-traceability-means-in-practice">What traceability means in practice</a></li>
  <li><a href="#the-five-questions-every-material-requirement-must-answer" id="toc-the-five-questions-every-material-requirement-must-answer" class="nav-link" data-scroll-target="#the-five-questions-every-material-requirement-must-answer">The five questions every material requirement must answer</a></li>
  <li><a href="#the-assurance-process-must-be-contractually-established" id="toc-the-assurance-process-must-be-contractually-established" class="nav-link" data-scroll-target="#the-assurance-process-must-be-contractually-established">The assurance process must be contractually established</a></li>
  <li><a href="#preventing-under-engineering-and-methodology-theatre" id="toc-preventing-under-engineering-and-methodology-theatre" class="nav-link" data-scroll-target="#preventing-under-engineering-and-methodology-theatre">Preventing under-engineering and methodology theatre</a></li>
  <li><a href="#a-better-way-to-build-bess-plants" id="toc-a-better-way-to-build-bess-plants" class="nav-link" data-scroll-target="#a-better-way-to-build-bess-plants">A better way to build BESS plants</a></li>
  </ul></li>
  <li><a href="#what-the-stronger-design-phase-must-produce" id="toc-what-the-stronger-design-phase-must-produce" class="nav-link" data-scroll-target="#what-the-stronger-design-phase-must-produce">What the stronger design phase must produce</a>
  <ul class="collapse">
  <li><a href="#concept-of-operations" id="toc-concept-of-operations" class="nav-link" data-scroll-target="#concept-of-operations">Concept of Operations</a></li>
  <li><a href="#requirements-baseline" id="toc-requirements-baseline" class="nav-link" data-scroll-target="#requirements-baseline">Requirements baseline</a></li>
  <li><a href="#functional-architecture" id="toc-functional-architecture" class="nav-link" data-scroll-target="#functional-architecture">Functional architecture</a></li>
  <li><a href="#interface-control-model" id="toc-interface-control-model" class="nav-link" data-scroll-target="#interface-control-model">Interface-control model</a></li>
  <li><a href="#command-authority-model" id="toc-command-authority-model" class="nav-link" data-scroll-target="#command-authority-model">Command-authority model</a></li>
  <li><a href="#cybersecurity-architecture" id="toc-cybersecurity-architecture" class="nav-link" data-scroll-target="#cybersecurity-architecture">Cybersecurity architecture</a></li>
  <li><a href="#recovery-model" id="toc-recovery-model" class="nav-link" data-scroll-target="#recovery-model">Recovery model</a></li>
  <li><a href="#design-completion-criteria" id="toc-design-completion-criteria" class="nav-link" data-scroll-target="#design-completion-criteria">Design completion criteria</a></li>
  </ul></li>
  <li><a href="#fat-and-sat-must-become-verification-and-validation-phases" id="toc-fat-and-sat-must-become-verification-and-validation-phases" class="nav-link" data-scroll-target="#fat-and-sat-must-become-verification-and-validation-phases">FAT and SAT must become verification and validation phases</a>
  <ul class="collapse">
  <li><a href="#testing-must-be-planned-before-implementation" id="toc-testing-must-be-planned-before-implementation" class="nav-link" data-scroll-target="#testing-must-be-planned-before-implementation">Testing must be planned before implementation</a></li>
  <li><a href="#fat-entry-criteria" id="toc-fat-entry-criteria" class="nav-link" data-scroll-target="#fat-entry-criteria">FAT entry criteria</a></li>
  <li><a href="#component-fat" id="toc-component-fat" class="nav-link" data-scroll-target="#component-fat">Component FAT</a></li>
  <li><a href="#subsystem-and-interface-fat" id="toc-subsystem-and-interface-fat" class="nav-link" data-scroll-target="#subsystem-and-interface-fat">Subsystem and interface FAT</a></li>
  <li><a href="#positive-and-negative-testing" id="toc-positive-and-negative-testing" class="nav-link" data-scroll-target="#positive-and-negative-testing">Positive and negative testing</a></li>
  <li><a href="#fat-exit-criteria" id="toc-fat-exit-criteria" class="nav-link" data-scroll-target="#fat-exit-criteria">FAT exit criteria</a></li>
  <li><a href="#site-installation-verification" id="toc-site-installation-verification" class="nav-link" data-scroll-target="#site-installation-verification">Site installation verification</a></li>
  <li><a href="#integrated-sat" id="toc-integrated-sat" class="nav-link" data-scroll-target="#integrated-sat">Integrated SAT</a></li>
  <li><a href="#resilience-and-recovery-validation" id="toc-resilience-and-recovery-validation" class="nav-link" data-scroll-target="#resilience-and-recovery-validation">Resilience and recovery validation</a></li>
  <li><a href="#operational-validation-and-proving" id="toc-operational-validation-and-proving" class="nav-link" data-scroll-target="#operational-validation-and-proving">Operational validation and proving</a></li>
  <li><a href="#defects-deviations-and-re-testing" id="toc-defects-deviations-and-re-testing" class="nav-link" data-scroll-target="#defects-deviations-and-re-testing">Defects, deviations and re-testing</a></li>
  <li><a href="#fat-and-sat-evidence-package" id="toc-fat-and-sat-evidence-package" class="nav-link" data-scroll-target="#fat-and-sat-evidence-package">FAT and SAT evidence package</a></li>
  <li><a href="#acceptance-criteria" id="toc-acceptance-criteria" class="nav-link" data-scroll-target="#acceptance-criteria">Acceptance criteria</a></li>
  </ul></li>
  <li><a href="#commissioning-must-verify-the-architecture-and-procurement-must-make-that-possible" id="toc-commissioning-must-verify-the-architecture-and-procurement-must-make-that-possible" class="nav-link" data-scroll-target="#commissioning-must-verify-the-architecture-and-procurement-must-make-that-possible">Commissioning must verify the architecture, and procurement must make that possible</a>
  <ul class="collapse">
  <li><a href="#temporary-commissioning-arrangements-are-not-the-accepted-architecture" id="toc-temporary-commissioning-arrangements-are-not-the-accepted-architecture" class="nav-link" data-scroll-target="#temporary-commissioning-arrangements-are-not-the-accepted-architecture">Temporary commissioning arrangements are not the accepted architecture</a></li>
  <li><a href="#commissioning-discoveries-must-return-to-design-control" id="toc-commissioning-discoveries-must-return-to-design-control" class="nav-link" data-scroll-target="#commissioning-discoveries-must-return-to-design-control">Commissioning discoveries must return to design control</a></li>
  <li><a href="#procurement-must-make-system-assurance-enforceable" id="toc-procurement-must-make-system-assurance-enforceable" class="nav-link" data-scroll-target="#procurement-must-make-system-assurance-enforceable">Procurement must make system assurance enforceable</a></li>
  <li><a href="#missing-detail-must-remain-an-open-obligation" id="toc-missing-detail-must-remain-an-open-obligation" class="nav-link" data-scroll-target="#missing-detail-must-remain-an-open-obligation">Missing detail must remain an open obligation</a></li>
  <li><a href="#acceptance-must-remain-linked-to-the-final-baseline" id="toc-acceptance-must-remain-linked-to-the-final-baseline" class="nav-link" data-scroll-target="#acceptance-must-remain-linked-to-the-final-baseline">Acceptance must remain linked to the final baseline</a></li>
  </ul></li>
  <li><a href="#the-future-bop-delivery-model-must-include-an-accountable-systems-integrator" id="toc-the-future-bop-delivery-model-must-include-an-accountable-systems-integrator" class="nav-link" data-scroll-target="#the-future-bop-delivery-model-must-include-an-accountable-systems-integrator">The future BoP delivery model must include an accountable systems integrator</a>
  <ul class="collapse">
  <li><a href="#three-viable-delivery-models" id="toc-three-viable-delivery-models" class="nav-link" data-scroll-target="#three-viable-delivery-models">Three viable delivery models</a></li>
  <li><a href="#the-unowned-integration-space" id="toc-the-unowned-integration-space" class="nav-link" data-scroll-target="#the-unowned-integration-space">The unowned integration space</a></li>
  <li><a href="#integration-responsibility-must-be-explicit" id="toc-integration-responsibility-must-be-explicit" class="nav-link" data-scroll-target="#integration-responsibility-must-be-explicit">Integration responsibility must be explicit</a></li>
  <li><a href="#authority-must-accompany-accountability" id="toc-authority-must-accompany-accountability" class="nav-link" data-scroll-target="#authority-must-accompany-accountability">Authority must accompany accountability</a></li>
  <li><a href="#the-capabilities-the-future-bop-contractor-must-develop" id="toc-the-capabilities-the-future-bop-contractor-must-develop" class="nav-link" data-scroll-target="#the-capabilities-the-future-bop-contractor-must-develop">The capabilities the future BoP contractor must develop</a></li>
  <li><a href="#minimum-integration-governance" id="toc-minimum-integration-governance" class="nav-link" data-scroll-target="#minimum-integration-governance">Minimum integration governance</a></li>
  <li><a href="#required-integration-reviews" id="toc-required-integration-reviews" class="nav-link" data-scroll-target="#required-integration-reviews">Required integration reviews</a></li>
  <li><a href="#supplier-responsibilities-must-remain-intact" id="toc-supplier-responsibilities-must-remain-intact" class="nav-link" data-scroll-target="#supplier-responsibilities-must-remain-intact">Supplier responsibilities must remain intact</a></li>
  <li><a href="#the-owners-role-cannot-be-passive" id="toc-the-owners-role-cannot-be-passive" class="nav-link" data-scroll-target="#the-owners-role-cannot-be-passive">The Owner’s role cannot be passive</a></li>
  <li><a href="#when-the-bop-contractor-should-not-be-the-integrator" id="toc-when-the-bop-contractor-should-not-be-the-integrator" class="nav-link" data-scroll-target="#when-the-bop-contractor-should-not-be-the-integrator">When the BoP contractor should not be the integrator</a></li>
  <li><a href="#a-maturity-model-for-bop-integration-capability" id="toc-a-maturity-model-for-bop-integration-capability" class="nav-link" data-scroll-target="#a-maturity-model-for-bop-integration-capability">A maturity model for BoP integration capability</a></li>
  <li><a href="#integration-performance-must-be-measurable" id="toc-integration-performance-must-be-measurable" class="nav-link" data-scroll-target="#integration-performance-must-be-measurable">Integration performance must be measurable</a></li>
  <li><a href="#the-future-bop-delivery-model" id="toc-the-future-bop-delivery-model" class="nav-link" data-scroll-target="#the-future-bop-delivery-model">The future BoP delivery model</a></li>
  </ul></li>
  <li><a href="#a-practical-gated-delivery-model" id="toc-a-practical-gated-delivery-model" class="nav-link" data-scroll-target="#a-practical-gated-delivery-model">A practical gated delivery model</a>
  <ul class="collapse">
  <li><a href="#gate-governance" id="toc-gate-governance" class="nav-link" data-scroll-target="#gate-governance">Gate governance</a></li>
  <li><a href="#gate-1-owner-objectives-and-concept-of-operations" id="toc-gate-1-owner-objectives-and-concept-of-operations" class="nav-link" data-scroll-target="#gate-1-owner-objectives-and-concept-of-operations">Gate 1 — Owner objectives and Concept of Operations</a></li>
  <li><a href="#gate-2-requirements-baseline" id="toc-gate-2-requirements-baseline" class="nav-link" data-scroll-target="#gate-2-requirements-baseline">Gate 2 — Requirements baseline</a></li>
  <li><a href="#gate-3-functional-control-cybersecurity-and-resilience-architecture" id="toc-gate-3-functional-control-cybersecurity-and-resilience-architecture" class="nav-link" data-scroll-target="#gate-3-functional-control-cybersecurity-and-resilience-architecture">Gate 3 — Functional, control, cybersecurity and resilience architecture</a></li>
  <li><a href="#gate-4-detailed-design-and-interface-freeze" id="toc-gate-4-detailed-design-and-interface-freeze" class="nav-link" data-scroll-target="#gate-4-detailed-design-and-interface-freeze">Gate 4 — Detailed design and interface freeze</a></li>
  <li><a href="#gate-5-fat-readiness-review" id="toc-gate-5-fat-readiness-review" class="nav-link" data-scroll-target="#gate-5-fat-readiness-review">Gate 5 — FAT readiness review</a></li>
  <li><a href="#gate-6-fat-execution-and-acceptance" id="toc-gate-6-fat-execution-and-acceptance" class="nav-link" data-scroll-target="#gate-6-fat-execution-and-acceptance">Gate 6 — FAT execution and acceptance</a></li>
  <li><a href="#gate-7-site-implementation-and-configuration-audit" id="toc-gate-7-site-implementation-and-configuration-audit" class="nav-link" data-scroll-target="#gate-7-site-implementation-and-configuration-audit">Gate 7 — Site implementation and configuration audit</a></li>
  <li><a href="#gate-8-integrated-sat-and-operational-validation" id="toc-gate-8-integrated-sat-and-operational-validation" class="nav-link" data-scroll-target="#gate-8-integrated-sat-and-operational-validation">Gate 8 — Integrated SAT and operational validation</a></li>
  <li><a href="#gate-9-operational-handover" id="toc-gate-9-operational-handover" class="nav-link" data-scroll-target="#gate-9-operational-handover">Gate 9 — Operational handover</a></li>
  <li><a href="#gate-10-continuous-assurance" id="toc-gate-10-continuous-assurance" class="nav-link" data-scroll-target="#gate-10-continuous-assurance">Gate 10 — Continuous assurance</a></li>
  <li><a href="#gate-metrics-and-management-visibility" id="toc-gate-metrics-and-management-visibility" class="nav-link" data-scroll-target="#gate-metrics-and-management-visibility">Gate metrics and management visibility</a></li>
  <li><a href="#the-value-of-the-gated-model" id="toc-the-value-of-the-gated-model" class="nav-link" data-scroll-target="#the-value-of-the-gated-model">The value of the gated model</a></li>
  </ul></li>
  <li><a href="#this-is-not-more-bureaucracy-it-is-earlier-and-more-controllable-engineering" id="toc-this-is-not-more-bureaucracy-it-is-earlier-and-more-controllable-engineering" class="nav-link" data-scroll-target="#this-is-not-more-bureaucracy-it-is-earlier-and-more-controllable-engineering">This is not more bureaucracy: it is earlier and more controllable engineering</a>
  <ul class="collapse">
  <li><a href="#cost-is-committed-before-it-is-visibly-spent" id="toc-cost-is-committed-before-it-is-visibly-spent" class="nav-link" data-scroll-target="#cost-is-committed-before-it-is-visibly-spent">Cost is committed before it is visibly spent</a></li>
  <li><a href="#the-visible-cost-of-stronger-engineering" id="toc-the-visible-cost-of-stronger-engineering" class="nav-link" data-scroll-target="#the-visible-cost-of-stronger-engineering">The visible cost of stronger engineering</a></li>
  <li><a href="#the-hidden-cost-of-weak-integration" id="toc-the-hidden-cost-of-weak-integration" class="nav-link" data-scroll-target="#the-hidden-cost-of-weak-integration">The hidden cost of weak integration</a></li>
  <li><a href="#the-cost-of-change-increases-downstream" id="toc-the-cost-of-change-increases-downstream" class="nav-link" data-scroll-target="#the-cost-of-change-increases-downstream">The cost of change increases downstream</a></li>
  <li><a href="#system-assurance-should-be-proportionate" id="toc-system-assurance-should-be-proportionate" class="nav-link" data-scroll-target="#system-assurance-should-be-proportionate">System assurance should be proportionate</a></li>
  <li><a href="#how-to-prevent-assurance-from-becoming-bureaucracy" id="toc-how-to-prevent-assurance-from-becoming-bureaucracy" class="nav-link" data-scroll-target="#how-to-prevent-assurance-from-becoming-bureaucracy">How to prevent assurance from becoming bureaucracy</a></li>
  <li><a href="#the-business-case-for-the-owner" id="toc-the-business-case-for-the-owner" class="nav-link" data-scroll-target="#the-business-case-for-the-owner">The business case for the Owner</a></li>
  <li><a href="#how-management-should-evaluate-the-additional-effort" id="toc-how-management-should-evaluate-the-additional-effort" class="nav-link" data-scroll-target="#how-management-should-evaluate-the-additional-effort">How management should evaluate the additional effort</a></li>
  </ul></li>
  <li><a href="#conclusion" id="toc-conclusion" class="nav-link" data-scroll-target="#conclusion">Conclusion</a>
  <ul class="collapse">
  <li><a href="#the-required-evolution" id="toc-the-required-evolution" class="nav-link" data-scroll-target="#the-required-evolution">The required evolution</a></li>
  <li><a href="#the-central-organizational-change" id="toc-the-central-organizational-change" class="nav-link" data-scroll-target="#the-central-organizational-change">The central organizational change</a></li>
  <li><a href="#the-central-technical-change" id="toc-the-central-technical-change" class="nav-link" data-scroll-target="#the-central-technical-change">The central technical change</a></li>
  <li><a href="#the-central-verification-change" id="toc-the-central-verification-change" class="nav-link" data-scroll-target="#the-central-verification-change">The central verification change</a></li>
  <li><a href="#the-central-contractual-change" id="toc-the-central-contractual-change" class="nav-link" data-scroll-target="#the-central-contractual-change">The central contractual change</a></li>
  <li><a href="#the-central-lifecycle-change" id="toc-the-central-lifecycle-change" class="nav-link" data-scroll-target="#the-central-lifecycle-change">The central lifecycle change</a></li>
  <li><a href="#the-better-way-to-build-bess-plants" id="toc-the-better-way-to-build-bess-plants" class="nav-link" data-scroll-target="#the-better-way-to-build-bess-plants">The better way to build BESS plants</a></li>
  </ul></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content quarto-banner-title-block" id="quarto-document-content">





<style>
.quarto-title-block .quarto-title-banner {
  position: relative;
  overflow: hidden;
  min-height: 340px;
  background: #6437a0;
}

.quarto-title-block .quarto-title-banner::after {
  content: "";
  position: absolute;
  top: 50%;
  right: 3%;
  transform: translateY(-50%);
  width: 34%;
  height: 270px;
  background-size: cover;
  background-position: center;
  background-repeat: no-repeat;
  z-index: 1;
  box-shadow: 0 10px 30px rgba(0,0,0,0.18);
}

.quarto-title-block .quarto-title-banner::before {
  content: "";
  position: absolute;
  top: 50%;
  right: 32%;
  transform: translateY(-50%);
  width: 14%;
  height: 270px;
  background: linear-gradient(
    to right,
    rgba(100,55,160,1) 0%,
    rgba(100,55,160,0.92) 30%,
    rgba(100,55,160,0.45) 72%,
    rgba(100,55,160,0) 100%
  );
  z-index: 2;
  pointer-events: none;
}

.quarto-title-block .quarto-title,
.quarto-title-block .quarto-title-meta,
.quarto-title-block .quarto-categories,
.quarto-title-block .subtitle,
.quarto-title-block .title {
  position: relative;
  z-index: 3;
}

.quarto-title-block .quarto-title {
  max-width: 55%;
  padding-right: 0.75rem;
}

.quarto-title-block .description {
  display: none;
}

/* full width strip under title block */
.banner-info-strip-outer {
  width: 100vw;
  margin-left: calc(50% - 50vw);
  margin-right: calc(50% - 50vw);
  background: #ffffff;
  box-sizing: border-box;
}

.banner-info-strip-inner {
  width: 100%;
  box-sizing: border-box;
  padding: 1.5rem 2rem 0.75rem 2rem;
}

.banner-meta-row {
  width: 100%;
  display: grid;
  gap: 0.35rem 2rem;
}

.banner-meta-row.row-1,
.banner-meta-row.row-2 {
  grid-template-columns: repeat(3, minmax(180px, 1fr));
}

.banner-meta-row.row-3 {
  grid-template-columns: 1fr;
}

/* explicit vertical rhythm */
.banner-meta-row.row-1 {
  margin: 0 0 1.5rem 0;
}

.banner-meta-row.row-2 {
  margin: 0 0 1.5rem 0;
}

.banner-meta-row.row-3 {
  margin: 0 0 1.5rem 0;
}

.banner-meta-row .quarto-title-meta,
.banner-meta-row .keywords {
  width: 100% !important;
  max-width: none !important;
  margin: 0 !important;
}

.banner-meta-row .quarto-title-meta > div {
  min-width: 0;
}

.banner-info-strip-inner .quarto-title-meta-heading,
.banner-info-strip-inner .block-title {
  font-size: 0.88rem !important;
  line-height: 1.2 !important;
  font-weight: 500 !important;
  letter-spacing: 0 !important;
  text-transform: uppercase !important;
  color: #6b7280 !important;
  margin: 0 0 0.35rem 0 !important;
  font-family: inherit !important;
}

.banner-info-strip-inner .quarto-title-meta-contents,
.banner-info-strip-inner .quarto-title-meta-contents *,
.banner-info-strip-inner .keywords p {
  font-size: 1rem !important;
  line-height: 1.45 !important;
  font-weight: 400 !important;
  color: #374151 !important;
  font-family: inherit !important;
  margin-top: 0 !important;
  margin-bottom: 0 !important;
}

.banner-info-strip-inner .article-standfirst {
  width: 100%;
  max-width: none;
  box-sizing: border-box;
  font-size: 1.08rem;
  line-height: 1.75;
  margin: 0.25rem 0 1.5rem 0;
  padding: 1.1rem 1.25rem;
  border-left: 4px solid rgba(100,55,160,0.45);
  background: rgba(100,55,160,0.06);
  color: #5f6368;
}

.banner-info-strip-inner .article-standfirst p {
  margin: 0;
}

@media (max-width: 991px) {
  .quarto-title-block .quarto-title-banner {
    min-height: 300px;
  }

  .quarto-title-block .quarto-title-banner::after {
    width: 34%;
    height: 220px;
    right: 2%;
    opacity: 0.7;
  }

  .quarto-title-block .quarto-title-banner::before {
    right: 30%;
    width: 16%;
    height: 220px;
  }

  .quarto-title-block .quarto-title {
    max-width: 62%;
    padding-right: 0.5rem;
  }

  .banner-info-strip-inner {
    padding: 1.25rem 1.5rem 0.5rem 1.5rem;
  }

  .banner-meta-row.row-1,
  .banner-meta-row.row-2 {
    grid-template-columns: repeat(2, minmax(180px, 1fr));
  }

  .banner-meta-row.row-1 {
    margin-bottom: 1.35rem;
  }

  .banner-meta-row.row-2 {
    margin-bottom: 1.35rem;
  }

  .banner-meta-row.row-3 {
    margin-bottom: 1.35rem;
  }

  .banner-info-strip-inner .article-standfirst {
    padding: 1rem;
  }
}

@media (max-width: 575px) {
  .quarto-title-block .quarto-title-banner::after,
  .quarto-title-block .quarto-title-banner::before {
    display: none;
  }

  .quarto-title-block .quarto-title {
    max-width: 100%;
    padding-right: 0;
  }

  .banner-info-strip-inner {
    padding: 1rem 1rem 0.5rem 1rem;
  }

  .banner-meta-row.row-1,
  .banner-meta-row.row-2 {
    grid-template-columns: 1fr;
    gap: 0.75rem 0;
  }

  .banner-meta-row.row-1 {
    margin-bottom: 1.25rem;
  }

  .banner-meta-row.row-2 {
    margin-bottom: 1.25rem;
  }

  .banner-meta-row.row-3 {
    margin-bottom: 1.25rem;
  }

  .banner-info-strip-inner .article-standfirst {
    padding: 0.9rem 1rem;
    margin-bottom: 1.25rem;
  }
}
</style>

<style>.quarto-title-block .quarto-title-banner::after{background-image:url("bess-assurance-architecture.png");}</style>
<script>
document.addEventListener("DOMContentLoaded", function () {
  var titleBlock = document.querySelector(".quarto-title-block");
  if (!titleBlock) return;

  var authorBlock = titleBlock.querySelector(".quarto-title-meta-author");
  var metaBlock = titleBlock.querySelector(".quarto-title-meta");
  var keywordsBlock = titleBlock.querySelector(".keywords");
  var standfirst = document.querySelector(".article-standfirst");

  function makeMetaBlock(labelText, valueNode) {
    if (!labelText || !valueNode) return null;

    var wrapper = document.createElement("div");
    wrapper.className = "quarto-title-meta";

    var item = document.createElement("div");

    var heading = document.createElement("div");
    heading.className = "quarto-title-meta-heading";
    heading.textContent = labelText;

    var contents = document.createElement("div");
    contents.className = "quarto-title-meta-contents";
    contents.appendChild(valueNode.cloneNode(true));

    item.appendChild(heading);
    item.appendChild(contents);
    wrapper.appendChild(item);

    return wrapper;
  }

  function normalizeAuthorBlock(block) {
    if (!block) return [];

    var children = Array.from(block.children);
    if (children.length < 4) return [];

    var authorHeading = children[0] ? children[0].textContent.trim() : "Author";
    var affiliationHeading = children[1] ? children[1].textContent.trim() : "Affiliation";
    var authorValue = children[2];
    var affiliationValue = children[3];

    var out = [];
    var authorMeta = makeMetaBlock(authorHeading, authorValue);
    var affiliationMeta = makeMetaBlock(affiliationHeading, affiliationValue);

    if (authorMeta) out.push(authorMeta);

    var affiliationText = affiliationValue ? affiliationValue.textContent.replace(/\s+/g, " ").trim() : "";
    if (affiliationMeta && affiliationText !== "") out.push(affiliationMeta);

    return out;
  }

  function normalizePublishedModified(block) {
    if (!block) return [];

    var items = Array.from(block.children);
    if (!items.length) return [];

    var out = [];

    items.forEach(function(item) {
      var heading = item.querySelector(".quarto-title-meta-heading");
      var contents = item.querySelector(".quarto-title-meta-contents");
      if (!heading || !contents) return;

      var valueNode;
      if (contents.children.length === 1) {
        valueNode = contents.children[0];
      } else {
        valueNode = document.createElement("div");
        Array.from(contents.childNodes).forEach(function(node) {
          valueNode.appendChild(node.cloneNode(true));
        });
      }

      var text = valueNode.textContent.replace(/\s+/g, " ").trim();
      if (text === "") return;

      var meta = makeMetaBlock(heading.textContent.trim(), valueNode);
      if (meta) out.push(meta);
    });

    return out;
  }

  function buildReadingTimeBlock() {
    var content = document.querySelector("#quarto-document-content");
    if (!content) return null;

    var text = content.innerText || "";
    text = text.replace(/\s+/g, " ").trim();
    if (!text) return null;

    var words = text.split(" ").length;
    var minutes = Math.max(1, Math.round(words / 200));

    var p = document.createElement("p");
    p.textContent = minutes + " min";

    return makeMetaBlock("Reading time", p);
  }

  var hasSomething = authorBlock || metaBlock || keywordsBlock || standfirst;
  if (!hasSomething) return;

  var outer = document.createElement("div");
  outer.className = "banner-info-strip-outer";

  var inner = document.createElement("div");
  inner.className = "banner-info-strip-inner";

  var row1 = document.createElement("div");
  row1.className = "banner-meta-row row-1";

  var row2 = document.createElement("div");
  row2.className = "banner-meta-row row-2";

  var row3 = document.createElement("div");
  row3.className = "banner-meta-row row-3";

  normalizeAuthorBlock(authorBlock).forEach(function(block) {
    row1.appendChild(block);
  });

  normalizePublishedModified(metaBlock).forEach(function(block) {
    row2.appendChild(block);
  });

  var readingTimeBlock = buildReadingTimeBlock();
  if (readingTimeBlock) row2.appendChild(readingTimeBlock);

  if (keywordsBlock) {
    var kwText = keywordsBlock.textContent.replace(/\s+/g, " ").trim();
    if (kwText !== "") {
      row3.appendChild(keywordsBlock.cloneNode(true));
    }
  }

  if (row1.children.length) inner.appendChild(row1);
  if (row2.children.length) inner.appendChild(row2);
  if (row3.children.length) inner.appendChild(row3);
  if (standfirst) inner.appendChild(standfirst);

  if (authorBlock) authorBlock.remove();
  if (metaBlock) metaBlock.remove();
  if (keywordsBlock) keywordsBlock.remove();

  outer.appendChild(inner);
  titleBlock.insertAdjacentElement("afterend", outer);
});
</script>

<p>European BESS projects are still often delivered as though their complexity ends at electrical connection and equipment commissioning. It does not.</p>
<p>Once a storage plant is dispatched through software, connected to market actors, controlled remotely, integrated with TSO or DSO systems, and dependent on cloud, telecom and supplier services, it becomes a cyber-physical system. Its value depends on coordinated digital operation, while its failures may be commercial, operational, cybersecurity-related, regulatory or safety-relevant.</p>
<p>This changes what it means to design and accept the plant. Drawings, equipment schedules and conventional commissioning records remain necessary, but they do not demonstrate that command paths are controlled, interfaces behave correctly, recovery is possible, suppliers can be governed, or the Owner possesses the evidence required to operate the asset throughout its lifecycle.</p>
<p>The applicable legal perimeter varies by country, entity, activity, size, criticality, market role and connection arrangement. Engineering, however, cannot be limited to the minimum obligations that are unquestionably applicable on the day the contract is signed. A BESS expected to operate for fifteen or twenty years must be designed for foreseeable changes in electricity-market rules, cybersecurity obligations, product regulation, data access, battery traceability and critical-infrastructure resilience.</p>
<p>The practical question is therefore not simply whether a particular regulation applies to a particular plant today. It is whether the delivery model can produce a system that remains operable, secure, recoverable, auditable and adaptable as its technical, commercial and regulatory environment evolves.</p>
<div class="article-standfirst">
<p>European utility-scale battery energy storage systems can no longer be delivered as collections of electrical equipment, supplier packages and conventional commissioning documents. Their market-facing, software-dependent and remotely operated nature requires systems engineering, explicit integration ownership, cybersecurity-by-design, controlled interfaces, evidence-based FAT and SAT, demonstrated recovery and continuous lifecycle assurance.</p>
</div>
<section id="the-document-complete-but-assurance-incomplete-plant" class="level2">
<h2 class="anchored" data-anchor-id="the-document-complete-but-assurance-incomplete-plant">The document-complete but assurance-incomplete plant</h2>
<p>Many EPC and Balance of Plant contractors still treat project documentation as a collection of discipline-specific artefacts:</p>
<ul>
<li>single-line diagrams;</li>
<li>protection schemes;</li>
<li>equipment schedules;</li>
<li>cable lists;</li>
<li>rack layouts;</li>
<li>civil layouts;</li>
<li>network drawings;</li>
<li>bills of materials;</li>
<li>vendor datasheets;</li>
<li>installation procedures;</li>
<li>conventional commissioning checklists.</li>
</ul>
<p>These artefacts are necessary. The error is to equate their existence with a complete design.</p>
<p>A plant may be <strong>document-complete but assurance-incomplete</strong>. It may have a detailed rack layout without a privileged-access model, a network drawing without a trust model, a firewall in the bill of materials without an approved rule base, a cloud interface without a data-rights model, or a backup appliance without a verified recovery capability.</p>
<p>This approach was sometimes tolerable for earlier photovoltaic and wind projects whose dominant contractual objective was comparatively narrow: construct the plant, connect it, maintain an agreed availability level and produce energy for ten or fifteen years.</p>
<p>A BESS changes the problem. Its value does not arise merely from being electrically available. It arises from being actively and correctly operated in response to:</p>
<ul>
<li>market schedules;</li>
<li>balancing opportunities;</li>
<li>capacity obligations;</li>
<li>TSO or DSO instructions;</li>
<li>state-of-charge constraints;</li>
<li>battery-health constraints;</li>
<li>active- and reactive-power requirements;</li>
<li>network limitations;</li>
<li>availability declarations;</li>
<li>trading and optimization decisions.</li>
</ul>
<p>A BESS is therefore not simply an electrical asset. It is a <strong>software-mediated, market-facing cyber-physical system</strong>.</p>
</section>
<section id="two-new-requirements-change-the-nature-of-delivery" class="level2">
<h2 class="anchored" data-anchor-id="two-new-requirements-change-the-nature-of-delivery">Two new requirements change the nature of delivery</h2>
<p>BESS projects introduce two requirements that were less dominant in the traditional renewable-plant delivery model.</p>
<section id="active-market-and-system-operation" class="level3">
<h3 class="anchored" data-anchor-id="active-market-and-system-operation">Active market and system operation</h3>
<p>The <strong>European electricity-market framework</strong> expressly treats storage and flexibility as active parts of the electricity market. Regulation (EU) 2019/943 requires market rules to enable the efficient dispatch of energy storage, while Directive (EU) 2019/944 establishes common rules covering the generation, transmission, distribution, storage and supply of electricity. The 2024 electricity-market reform further reinforced flexibility and storage as instruments for integrating variable renewable generation.<a href="#fn1" class="footnote-ref" id="fnref1" role="doc-noteref"><sup>1</sup></a></p>
<p>This means that the plant must interact with a larger operational ecosystem:</p>
<ul>
<li>Owner EMS and trading systems;</li>
<li>BRP and BSP processes;<a href="#fn2" class="footnote-ref" id="fnref2" role="doc-noteref"><sup>2</sup></a></li>
<li>aggregators;</li>
<li>market platforms;</li>
<li>scheduling and nomination functions;</li>
<li>local SCADA/EMS/PPC;</li>
<li>TSO and DSO interfaces;</li>
<li>remote operations centres;</li>
<li>cloud or vendor services.</li>
</ul>
</section>
<section id="cybersecurity-and-resilience" class="level3">
<h3 class="anchored" data-anchor-id="cybersecurity-and-resilience">Cybersecurity and resilience</h3>
<p>The same integration that creates commercial value also enlarges the attack surface. Every additional command source, broker, API, VPN, remote-support session, cloud connector, market interface and telemetry flow adds:</p>
<ul>
<li>an identity to govern;</li>
<li>an interface to authenticate;</li>
<li>a route to restrict;</li>
<li>a protocol to classify;</li>
<li>a failure mode to analyse;</li>
<li>a log source to preserve;</li>
<li>a supplier dependency to control;</li>
<li>a recovery scenario to test.</li>
</ul>
<p>The first requirement therefore increases pressure on the second. The commercial system and the cybersecurity system are not separate architectures. They are different views of the same plant.</p>
<div class="cell" data-layout-align="center">
<div class="cell-output-display">
<div id="fig-value-risk-coupling" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-value-risk-coupling-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<div>
<pre class="mermaid mermaid-js" data-label="fig-value-risk-coupling">%%{init: {"theme": "neo", "look": "handDrawn", "layout": "elk"}}%%
flowchart TD
    M["More market participation"] --&gt; I["More digital interfaces"]
    I --&gt; V["Higher operational and commercial value"]
    I --&gt; F["More failure and attack paths"]
    F --&gt; C["Stronger command governance"]
    F --&gt; S["Stronger cybersecurity"]
    F --&gt; R["Stronger resilience and recovery"]
    C --&gt; A["System assurance"]
    S --&gt; A
    R --&gt; A
    A --&gt; V
</pre>
</div>
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-value-risk-coupling-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;1: Market integration creates value by increasing connectivity and control, but the same coupling increases the need for cybersecurity and system assurance.
</figcaption>
</figure>
</div>
</div>
</div>
</section>
</section>
<section id="why-traditional-epc-artefacts-are-insufficient" class="level2">
<h2 class="anchored" data-anchor-id="why-traditional-epc-artefacts-are-insufficient">Why traditional EPC artefacts are insufficient</h2>
<p>Some examples of gaps where traditional EPC artefacts fall short:</p>
<ul>
<li>An electrical drawing answers an electrical question, but it does not automatically answer a system question.</li>
<li>A single-line diagram can show energy flow. It does not establish command authority.</li>
<li>A rack layout can show the physical position of servers and switches. It does not establish security zones or management-plane separation.</li>
<li>A network diagram can show connectivity. It does not prove that communication is default-deny, authenticated, logged, recoverable or restricted to a defined operational purpose.</li>
<li>A firewall in a bill of materials does not prove:
<ul>
<li>that all inter-zone traffic passes through it;</li>
<li>that rules are endpoint-specific;</li>
<li>that broad subnet rules are absent;</li>
<li>that local routes cannot bypass it;</li>
<li>that failover preserves the same policy;</li>
<li>that prohibited paths have been tested.</li>
</ul></li>
<li>A jump host does not prove that every remote path uses it.</li>
<li>A SIEM connector does not prove that the required events are generated, correctly timestamped, buffered, forwarded and retained.</li>
<li>A backup system does not prove that the plant can be restored within its recovery objectives.</li>
<li>An IDS sensor does not prove that the critical conduits are visible or that a SPAN failure generates an alarm.</li>
</ul>
<p>The missing object is the <strong>integrated design argument</strong>: the traceable demonstration that the plant will satisfy the Owner’s operational, commercial, cybersecurity, resilience and regulatory objectives.</p>
</section>
<section id="european-regulation-is-converging-on-demonstrable-assurance" class="level2">
<h2 class="anchored" data-anchor-id="european-regulation-is-converging-on-demonstrable-assurance">European regulation is converging on demonstrable assurance</h2>
<p>No single European regulation tells a BESS developer to use a particular systems-engineering lifecycle, a V-model, SysML or a specific FAT/SAT structure.</p>
<p>The regulations do something more consequential: they impose outcomes that cannot credibly be demonstrated through drawings and equipment lists alone.</p>
<section id="electricity-market-integration" class="level3">
<h3 class="anchored" data-anchor-id="electricity-market-integration">Electricity-market integration</h3>
<p>The <strong>European electricity-market framework</strong> requires markets that accommodate storage, flexibility and active participation. The revised rules entered into force in July 2024 and strengthen the role of flexible resources required to complement variable renewable generation.<a href="#fn3" class="footnote-ref" id="fnref3" role="doc-noteref"><sup>3</sup></a></p>
<p>This is the regulatory reason why market-facing interfaces, schedules, command ownership, data exchange and operational responsibilities must be treated as first-class design objects.</p>
</section>
<section id="nis2" class="level3">
<h3 class="anchored" data-anchor-id="nis2">NIS2</h3>
<p><strong>NIS2</strong> establishes a common cybersecurity framework for critical sectors, including energy. It covers governance, risk management, incident handling, business continuity, supply-chain security, vulnerability handling, cryptography, access control and reporting.<a href="#fn4" class="footnote-ref" id="fnref4" role="doc-noteref"><sup>4</sup></a></p>
<p>NIS2 does not automatically regulate every standalone BESS. Where it applies to the Owner, operator, aggregator, energy undertaking or service provider, however, the plant and its suppliers become part of the entity’s risk-management and supply-chain obligations.</p>
<p>This has a direct procurement consequence: the Owner must be able to obtain evidence from the EPC, BoP, OEM, cloud provider and remote-service provider.</p>
</section>
<section id="the-electricity-sector-network-code-on-cybersecurity" class="level3">
<h3 class="anchored" data-anchor-id="the-electricity-sector-network-code-on-cybersecurity">The electricity-sector Network Code on Cybersecurity</h3>
<p><strong>Commission Delegated Regulation (EU) 2024/1366</strong> establishes a binding network code on sector-specific cybersecurity rules for cross-border electricity flows. It addresses risk assessment, common minimum requirements, monitoring, reporting, crisis management and supply-chain aspects within the European electricity system.<a href="#fn5" class="footnote-ref" id="fnref5" role="doc-noteref"><sup>5</sup></a></p>
<p>The Network Code is narrower than NIS2, but more electricity-specific. Its practical significance is that TSO, DSO and other regulated counterparties will increasingly impose structured cybersecurity requirements on connected entities and their interfaces.</p>
<p>A plant may experience this obligation indirectly through:</p>
<ul>
<li>grid-code requirements;</li>
<li>connection agreements;</li>
<li>TSO or DSO technical specifications;</li>
<li>telecontrol requirements;</li>
<li>incident coordination;</li>
<li>interface testing;</li>
<li>supplier-security clauses.</li>
</ul>
</section>
<section id="the-critical-entities-resilience-directive" class="level3">
<h3 class="anchored" data-anchor-id="the-critical-entities-resilience-directive">The Critical Entities Resilience Directive</h3>
<p><strong>Directive (EU) 2022/2557</strong> addresses the resilience of critical entities against all hazards, not only cyber threats. It covers disruption caused by natural events, accidents, physical attacks, insider threats and other hazards affecting essential services.<a href="#fn6" class="footnote-ref" id="fnref6" role="doc-noteref"><sup>6</sup></a></p>
<p>This matters because BESS resilience cannot be reduced to network security. The integrated design must consider:</p>
<ul>
<li>fire;</li>
<li>flooding;</li>
<li>loss of auxiliary power;</li>
<li>physical intrusion;</li>
<li>theft and sabotage;</li>
<li>telecom failure;</li>
<li>loss of cooling;</li>
<li>supply-chain interruption;</li>
<li>unavailability of qualified personnel;</li>
<li>combined physical and cyber incidents.</li>
</ul>
<p>NIS2 and CER therefore reinforce each other: one emphasizes cyber risk, while the other demands broader operational and physical resilience.</p>
</section>
<section id="the-cyber-resilience-act" class="level3">
<h3 class="anchored" data-anchor-id="the-cyber-resilience-act">The Cyber Resilience Act</h3>
<p>The <strong>Cyber Resilience Act</strong> applies principally to manufacturers, importers and distributors of products with digital elements rather than directly to ordinary plant operators. Its effect nevertheless propagates into BESS procurement because BESS plants contain products with digital elements: controllers, gateways, applications, firewalls, switches, embedded devices, management software and remote interfaces.</p>
<p>The CRA entered into force in December 2024. Reporting obligations for actively exploited vulnerabilities and severe security incidents affecting products with digital elements apply from 11 September 2026, while the main product obligations apply from December 2027.<a href="#fn7" class="footnote-ref" id="fnref7" role="doc-noteref"><sup>7</sup></a></p>
<p>The procurement implication is immediate. Owners should already require:</p>
<ul>
<li>secure-development evidence;</li>
<li>vulnerability-disclosure processes;</li>
<li>security-update commitments;</li>
<li>support-period declarations;</li>
<li>software and firmware inventories;</li>
<li>SBOM availability where relevant;</li>
<li>notification obligations;</li>
<li>end-of-support planning.</li>
</ul>
<p>A plant designed in 2026 may contain equipment placed on the market and supported under the CRA during its operational life.</p>
</section>
<section id="the-data-act" class="level3">
<h3 class="anchored" data-anchor-id="the-data-act">The Data Act</h3>
<p>The <strong>Data Act</strong> has applied since 12 September 2025. It establishes rules on access to and use of data, including data generated by connected products and related services, and addresses switching between data-processing services.<a href="#fn8" class="footnote-ref" id="fnref8" role="doc-noteref"><sup>8</sup></a></p>
<p>Its relevance to BESS lies in the allocation and technical enablement of data rights.</p>
<p>A BESS contract should define:</p>
<ul>
<li>who may access raw BMS, PCS, EMS and SCADA data;</li>
<li>whether the Owner can extract data without vendor assistance;</li>
<li>whether derived data and analytics outputs are included;</li>
<li>whether APIs are documented and usable;</li>
<li>how data is retained and deleted;</li>
<li>whether a vendor can restrict internal Owner processing;</li>
<li>how cloud switching and service termination are handled;</li>
<li>how data continuity is preserved if a supplier relationship ends.</li>
</ul>
<p>Data ownership without technical export capability is not effective control.</p>
</section>
<section id="the-batteries-regulation-and-the-digital-battery-passport" class="level3">
<h3 class="anchored" data-anchor-id="the-batteries-regulation-and-the-digital-battery-passport">The Batteries Regulation and the digital battery passport</h3>
<p><strong>Regulation (EU) 2023/1542</strong> introduces lifecycle, sustainability, performance, durability and information obligations for batteries. From 18 February 2027, each light means of transport battery, each electric-vehicle battery and each industrial battery with a capacity greater than 2 kWh placed on the EU market or put into service must have an electronic battery passport.<a href="#fn9" class="footnote-ref" id="fnref9" role="doc-noteref"><sup>9</sup></a></p>
<p>Utility-scale BESS batteries therefore fall within the passport scope as industrial batteries above 2 kWh. The obligation does not, however, automatically attach to the complete BESS plant as a single asset or separately to every cell and module. It applies to the qualifying finished battery placed on the market or put into service.</p>
<p>The project must consequently identify:</p>
<ul>
<li>the battery product or assembly to which each passport applies;</li>
<li>the economic operator responsible for creating and maintaining it;</li>
<li>the relationship between the passport identifier and the plant asset hierarchy;</li>
<li>the relevant container, rack, pack, module and serial-number mappings;</li>
<li>the systems from which lifecycle and performance data are obtained.</li>
</ul>
<p>The passport must be accessible through a QR code linked to a unique identifier. It contains both battery-model information and data specific to the individual battery, including applicable information resulting from its use. Access is differentiated: some information is public, while other data is available only to authorities, notified bodies or parties having a legitimate interest under the Regulation.</p>
<p>The battery passport is therefore not merely a PDF linked to a QR code. Its information must use open standards and be available in an interoperable, machine-readable, structured and searchable form. The responsible economic operator must ensure that the information is accurate, complete and up to date.</p>
<p>For a BESS project, the procurement and design package should define:</p>
<ul>
<li>the passport-bearing battery unit and unique identifier;</li>
<li>the responsible economic operator and any authorized passport service provider;</li>
<li>mandatory model-level and individual-battery attributes;</li>
<li>sources of performance, durability and state-of-health information;</li>
<li>interfaces among the passport, BMS, asset register and lifecycle-management systems;</li>
<li>access rights for the Owner, operator, maintainer, second-life operator and recycler;</li>
<li>data-quality, integrity, authentication and update responsibilities;</li>
<li>continuity of passport availability if the manufacturer or service provider ceases activity;</li>
<li>repurposing, remanufacturing and end-of-life procedures.</li>
</ul>
<p>The battery passport does not replace the plant asset inventory, configuration baseline, operational historian, cybersecurity log repository or Owner data platform. Nor does the Regulation require all raw BMS telemetry or operational plant data to be published through the passport. The project should instead maintain a controlled mapping between regulated passport attributes and their authoritative plant data sources.</p>
<p>If a battery is repurposed or remanufactured, a new passport must be created and linked to the passport or passports of the original battery. This requirement strengthens the case for structured asset identification, lifecycle data governance and supplier-independent access to battery information.</p>
</section>
<section id="the-ai-act-where-ai-becomes-a-safety-component" class="level3">
<h3 class="anchored" data-anchor-id="the-ai-act-where-ai-becomes-a-safety-component">The AI Act, where AI becomes a safety component</h3>
<p><strong>The AI Act</strong> does not automatically classify AI-based trading or market optimization as high risk. The classification becomes relevant where an AI system is intended to be used as a safety component in the management or operation of critical infrastructure for the supply of electricity, subject to the intended-purpose analysis and the classification conditions established by Article 6 and Annex III of Regulation (EU) 2024/1689.<a href="#fn10" class="footnote-ref" id="fnref10" role="doc-noteref"><sup>10</sup></a></p>
<p>If AI or machine-learning functionality affects safety-relevant or resilience-relevant BESS decisions, the design should explicitly address:</p>
<ul>
<li>intended purpose;</li>
<li>operational boundaries;</li>
<li>human oversight;</li>
<li>accuracy and robustness;</li>
<li>fallback behaviour;</li>
<li>model and data governance;</li>
<li>logging;</li>
<li>change control;</li>
<li>cybersecurity;</li>
<li>validation under abnormal conditions.</li>
</ul>
<p>The correct engineering rule is not to label every optimizer <em>high risk</em>. It is to determine whether <strong>its failure can affect safety, critical infrastructure integrity or continuity, and document that classification</strong>.</p>
</section>
</section>
<section id="regulatory-instruments-and-engineering-consequences" class="level2">
<h2 class="anchored" data-anchor-id="regulatory-instruments-and-engineering-consequences">Regulatory instruments and engineering consequences</h2>
<table class="table">
<colgroup>
<col style="width: 15%">
<col style="width: 41%">
<col style="width: 43%">
</colgroup>
<thead>
<tr class="header">
<th>Instrument</th>
<th>Primary regulatory concern</th>
<th>Practical BESS design consequence</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>EU electricity-market framework</td>
<td>Storage participation, flexibility, dispatch and market integration</td>
<td>Market, Owner, EMS, aggregator and TSO/DSO interfaces must be formally designed and tested</td>
</tr>
<tr class="even">
<td>NIS2</td>
<td>Cyber-risk management, governance, supply chain, incidents and continuity</td>
<td>Cybersecurity requirements must flow into EPC, BoP, OEM and service-provider contracts</td>
</tr>
<tr class="odd">
<td>Network Code on Cybersecurity</td>
<td>Electricity-sector cyber risk, minimum requirements, monitoring and crisis management</td>
<td>TSO/DSO conduits and evidence must be treated as regulated interfaces</td>
</tr>
<tr class="even">
<td>CER Directive</td>
<td>All-hazards resilience of critical entities</td>
<td>Physical, environmental, telecom, staffing and cyber scenarios must be analysed together</td>
</tr>
<tr class="odd">
<td>Cyber Resilience Act</td>
<td>Secure products with digital elements and vulnerability handling</td>
<td>Product support, updates, SBOM, disclosure and end-of-support must enter procurement</td>
</tr>
<tr class="even">
<td>Data Act</td>
<td>Access to connected-product data and cloud-service switching</td>
<td>Owner data access, APIs, export, deletion and exit must be technically enforceable</td>
</tr>
<tr class="odd">
<td>Batteries Regulation</td>
<td>Battery lifecycle information, performance, sustainability and passport</td>
<td>Asset identity and operational data must remain traceable across the lifecycle</td>
</tr>
<tr class="even">
<td>AI Act, conditionally</td>
<td>AI systems used as safety components in qualifying critical-infrastructure use cases</td>
<td>Intended purpose, classification, human oversight, validation, robustness and fallback must be explicitly assessed</td>
</tr>
</tbody>
</table>
</section>
<section id="different-countries-the-same-engineering-direction" class="level2">
<h2 class="anchored" data-anchor-id="different-countries-the-same-engineering-direction">Different countries, the same engineering direction</h2>
<section id="italy-acn-nis2-and-an-evolving-terna-code" class="level3">
<h3 class="anchored" data-anchor-id="italy-acn-nis2-and-an-evolving-terna-code">Italy: ACN, NIS2 and an evolving Terna Code</h3>
<p>Italy transposed NIS2 through <strong>Legislative Decree 138/2024</strong>, in force since 16 October 2024. For entities in scope, significant incidents require an early warning within 24 hours, notification within 72 hours and a final report within one month.<a href="#fn11" class="footnote-ref" id="fnref11" role="doc-noteref"><sup>11</sup></a></p>
<p>The <strong>Perimetro di Sicurezza Nazionale Cibernetica</strong> remains relevant to specifically designated entities and assets; it should not be presented as a general obligation applying automatically to every Italian BESS.<a href="#fn12" class="footnote-ref" id="fnref12" role="doc-noteref"><sup>12</sup></a></p>
<p>For a BESS connected to the Italian transmission network, or otherwise subject to the relevant Terna connection, telecontrol, defence-system or dispatching requirements, the plant also operates within an evolving Terna framework. Depending on the connection configuration and services provided, <strong>Terna’s Grid Code</strong> may include:</p>
<ul>
<li>Annex A.13 on connection to Terna’s control system;</li>
<li>Annex A.69 on connection to the defence system;</li>
<li>Annex A.79 on electrochemical storage systems;</li>
<li>dispatching rules and command-message requirements.</li>
</ul>
<p>Terna published updated Grid Code documents, including a revised Annex A.13, on 14 May 2026.<a href="#fn13" class="footnote-ref" id="fnref13" role="doc-noteref"><sup>13</sup></a></p>
<p>The Italian lesson is that <strong>operational integration and cybersecurity cannot be separated</strong>. Telecontrol, dispatch orders, plant command paths, data availability and cybersecurity evidence must be designed as one system.</p>
</section>
<section id="germany-nis2-energy-it-security-catalogues-and-digital-energy-services" class="level3">
<h3 class="anchored" data-anchor-id="germany-nis2-energy-it-security-catalogues-and-digital-energy-services">Germany: NIS2, energy IT security catalogues and digital energy services</h3>
<p><strong>Germany’s NIS2 Implementation Act</strong> entered into force on 6 December 2025.<a href="#fn14" class="footnote-ref" id="fnref14" role="doc-noteref"><sup>14</sup></a></p>
<p>The Bundesnetzagentur maintains sector-specific IT security catalogues for electricity and gas networks and for energy installations. Pending publication of revised catalogues, the existing catalogues remain applicable to their existing addressees, and existing attack-detection systems must continue to operate.<a href="#fn15" class="footnote-ref" id="fnref15" role="doc-noteref"><sup>15</sup></a></p>
<p>Germany is also developing an IT security catalogue for operators of digital energy services, a category regulated by Bundesnetzagentur since December 2025. Consultation is planned for August 2026.<a href="#fn16" class="footnote-ref" id="fnref16" role="doc-noteref"><sup>16</sup></a></p>
<p>This is particularly relevant to BESS because plant operation may depend on entities that are neither the physical asset owner nor the original EPC contractor:</p>
<ul>
<li>aggregators;</li>
<li>dispatch optimizers;</li>
<li>third-party operating centres;</li>
<li>cloud EMS providers;</li>
<li>flexibility-service providers;</li>
<li>remote data platforms.</li>
</ul>
<p>The German direction therefore extends assurance beyond the physical installation and into the digital operating service.</p>
</section>
<section id="france-existing-oiv-discipline-and-an-unfinished-nis2-transition" class="level3">
<h3 class="anchored" data-anchor-id="france-existing-oiv-discipline-and-an-unfinished-nis2-transition">France: existing OIV discipline and an unfinished NIS2 transition</h3>
<p>France had not completed NIS2 transposition by 8 July 2026, when the European Commission referred France and several other Member States to the Court of Justice.<a href="#fn17" class="footnote-ref" id="fnref17" role="doc-noteref"><sup>17</sup></a></p>
<p>That delay does not imply the absence of a security framework. France already has an established regime for operators of vital importance and information systems of vital importance. Existing rules include incident-management and cyber-crisis procedures.<a href="#fn18" class="footnote-ref" id="fnref18" role="doc-noteref"><sup>18</sup></a></p>
<p>ANSSI also published ReCyF version 2.5 in March 2026 as a working cybersecurity reference designed to support future essential and important entities in meeting NIS2 objectives.<a href="#fn19" class="footnote-ref" id="fnref19" role="doc-noteref"><sup>19</sup></a></p>
<p>The French lesson is important: <strong>project engineering should not wait for the final legislative text</strong>. A plant being designed today should already incorporate the security outcomes that are technically foreseeable.</p>
</section>
<section id="the-netherlands-cyber-and-critical-entity-resilience-entering-together" class="level3">
<h3 class="anchored" data-anchor-id="the-netherlands-cyber-and-critical-entity-resilience-entering-together">The Netherlands: cyber and critical-entity resilience entering together</h3>
<p>On 7 July 2026, the Dutch Parliament approved the <strong>Cyberbeveiligingswet</strong> and the <strong>Wet weerbaarheid kritieke entiteiten</strong>. Both laws will enter into force on 15 August 2026.<a href="#fn20" class="footnote-ref" id="fnref20" role="doc-noteref"><sup>20</sup></a> The two laws implement the cyber and physical-resilience sides of the European framework together.</p>
<p>This reinforces a systems-level view of BESS resilience. For a relevant entity, it is not sufficient to secure the firewall while leaving unanalysed:</p>
<ul>
<li>physical perimeter failure;</li>
<li>cooling failure;</li>
<li>telecom dependence;</li>
<li>loss of external services;</li>
<li>loss of maintenance personnel;</li>
<li>supplier insolvency;</li>
<li>prolonged grid disturbance;</li>
<li>combined physical and cyber attack.</li>
</ul>
</section>
<section id="belgium-operational-nis2-and-contractual-supply-chain-pressure" class="level3">
<h3 class="anchored" data-anchor-id="belgium-operational-nis2-and-contractual-supply-chain-pressure">Belgium: operational NIS2 and contractual supply-chain pressure</h3>
<p>Belgium implemented NIS2 through its law of 26 April 2024, effective from 18 October 2024. Belgium was the first Member State to announce full implementation.<a href="#fn21" class="footnote-ref" id="fnref21" role="doc-noteref"><sup>21</sup></a></p>
<p>Belgian guidance emphasizes <strong>supply-chain security</strong>. A supplier may face cybersecurity requirements even if it is not independently within NIS2 scope, because a regulated entity must manage the cybersecurity of direct suppliers and service providers.<a href="#fn22" class="footnote-ref" id="fnref22" role="doc-noteref"><sup>22</sup></a> By 18 April 2026, Belgian essential entities had to be able to demonstrate implementation of risk-management measures through a recognized compliance pathway.<a href="#fn23" class="footnote-ref" id="fnref23" role="doc-noteref"><sup>23</sup></a></p>
<p>This is a practical model for BESS procurement: regulatory responsibility remains with the regulated entity, but the evidence must be produced across the supply chain.</p>
</section>
<section id="great-britain-outcome-based-assurance-through-nis-and-the-caf" class="level3">
<h3 class="anchored" data-anchor-id="great-britain-outcome-based-assurance-through-nis-and-the-caf">Great Britain: outcome-based assurance through NIS and the CAF</h3>
<p>Great Britain remains outside the EU framework but provides a useful comparator. The <strong>Network and Information Systems Regulations 2018</strong> require operators of essential services to take appropriate and proportionate measures to manage risk, prevent and minimize incidents, and protect service continuity. Ofgem issued updated guidance for downstream gas and electricity operators in January 2026.<a href="#fn24" class="footnote-ref" id="fnref24" role="doc-noteref"><sup>24</sup></a></p>
<p>The <strong>NCSC Cyber Assessment Framework</strong> is explicitly designed to help essential-service organizations assess and demonstrate cyber resilience.<a href="#fn25" class="footnote-ref" id="fnref25" role="doc-noteref"><sup>25</sup></a> The UK government also published an updated <strong>Energy Sector Cyber Security Strategy</strong> in May 2026, emphasizing risk understanding, supply-chain security and the resilience of a clean and increasingly digital energy system.<a href="#fn26" class="footnote-ref" id="fnref26" role="doc-noteref"><sup>26</sup></a></p>
<p>The UK example demonstrates the same methodological shift: regulation is moving from product checklists toward evidence that essential outcomes are being achieved.</p>
</section>
</section>
<section id="from-epc-delivery-to-system-assurance" class="level2">
<h2 class="anchored" data-anchor-id="from-epc-delivery-to-system-assurance">From EPC delivery to system assurance</h2>
<p>The regulatory outcomes and operational demands described above expose the central weakness of the conventional EPC model. The problem is not the quality of its electrical, civil or mechanical engineering. It is the absence of a discipline responsible for demonstrating that all supplied subsystems will operate together as the Owner requires.</p>
<p>Systems engineering supplies that missing discipline. It connects Owner objectives and regulatory outcomes to plant functions, accountable parties, interfaces, controlled configurations, verification activities and retained acceptance evidence.</p>
<section id="the-integration-gap-in-conventional-epc-delivery" class="level3">
<h3 class="anchored" data-anchor-id="the-integration-gap-in-conventional-epc-delivery">The integration gap in conventional EPC delivery</h3>
<p>A traditional EPC process tends to decompose the plant by engineering discipline, supplier package and contractual scope. One supplier may design the battery system, another the PCS, another the EMS or PPC, another the SCADA, another the telecommunications infrastructure, while the BoP contractor connects the resulting equipment. Additional parties may provide:</p>
<ul>
<li>grid-interface and telecontrol systems;</li>
<li>protection and measurement equipment;</li>
<li>remote-service platforms;</li>
<li>cloud analytics;</li>
<li>Owner data platforms;</li>
<li>market and optimization systems;</li>
<li>cybersecurity products;</li>
<li>backup and recovery services;</li>
<li>SOC or NOC monitoring;</li>
<li>telecom links and time synchronization.</li>
</ul>
<p>Each party may deliver drawings, datasheets, test certificates and interface information for its own scope. The project can therefore appear complete even though no party has demonstrated the fitness of the integrated plant. This is particularly dangerous for BESS projects because the plant’s expected behaviour emerges from interactions among:</p>
<ul>
<li>electrical equipment;</li>
<li>embedded controllers;</li>
<li>BMS and PCS logic;</li>
<li>EMS, PPC and SCADA applications;</li>
<li>grid-interface and telecontrol systems;</li>
<li>market schedules and dispatching instructions;</li>
<li>operators and maintenance personnel;</li>
<li>Owner, aggregator and trading platforms;</li>
<li>remote services and cloud systems;</li>
<li>telecommunications and time synchronization;</li>
<li>cybersecurity, logging and recovery controls.</li>
</ul>
<p>A battery container can operate correctly in isolation, a PCS can comply with its own specification, an EMS can calculate valid setpoints and a firewall can enforce its configured policies, while the complete plant still fails to satisfy the Owner’s operational objective. The integration failure may concern:</p>
<ul>
<li>command precedence;</li>
<li>state-of-charge constraints;</li>
<li>timing and synchronization;</li>
<li>conflicting operating modes;</li>
<li>grid-code behaviour;</li>
<li>degraded operation;</li>
<li>remote-access governance;</li>
<li>logging and forensic evidence;</li>
<li>backup and recovery;</li>
<li>market-interface semantics;</li>
<li>responsibility allocation among suppliers.</li>
</ul>
<p>A <strong>collection of individually compliant components does not automatically produce a compliant, secure or operationally fit system</strong>.</p>
</section>
<section id="from-equipment-delivery-to-system-behaviour" class="level3">
<h3 class="anchored" data-anchor-id="from-equipment-delivery-to-system-behaviour">From equipment delivery to system behaviour</h3>
<p>The distinction between the conventional approach and the required delivery model can be summarized as follows:</p>
<table class="table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>Dimension</th>
<th>Conventional EPC approach</th>
<th>System-assurance approach</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Starting point</td>
<td>Equipment scope and discipline drawings</td>
<td>Owner objectives and intended operational use</td>
</tr>
<tr class="even">
<td>Primary design unit</td>
<td>Individual equipment or supplier package</td>
<td>Integrated system and end-to-end behaviour</td>
</tr>
<tr class="odd">
<td>Requirements</td>
<td>Distributed across contracts, drawings and supplier documents</td>
<td>Consolidated, testable and traceable requirements baseline</td>
</tr>
<tr class="even">
<td>Interfaces</td>
<td>Connections documented between packages</td>
<td>Controlled agreements with defined semantics, responsibilities and failure behaviour</td>
</tr>
<tr class="odd">
<td>Command authority</td>
<td>Often inferred from connectivity or product functionality</td>
<td>Explicitly allocated, mediated, constrained and tested</td>
</tr>
<tr class="even">
<td>Cybersecurity</td>
<td>Products and controls added to the network design</td>
<td>Trust boundaries, command paths and conduits designed together with plant functions</td>
</tr>
<tr class="odd">
<td>Integration</td>
<td>Completed mainly during commissioning</td>
<td>Planned and verified progressively throughout the project</td>
</tr>
<tr class="even">
<td>Testing</td>
<td>Demonstration that equipment and signals work</td>
<td>Verification of requirements and validation of operational fitness</td>
</tr>
<tr class="odd">
<td>Negative testing</td>
<td>Limited or absent</td>
<td>Demonstration that unauthorized, unsafe or unintended behaviour is prevented</td>
</tr>
<tr class="even">
<td>Acceptance</td>
<td>Completion of documents and successful test procedures</td>
<td>Traceable evidence that Owner objectives and requirements are satisfied</td>
</tr>
<tr class="odd">
<td>Lifecycle</td>
<td>Focus on construction and initial handover</td>
<td>Design, operation, maintenance, update, recovery and retirement considered together</td>
</tr>
</tbody>
</table>
<p>The better delivery model is <strong>systems engineering</strong>: <em>a disciplined process for converting stakeholder objectives into requirements, allocating those requirements to systems and accountable parties, controlling interfaces, integrating subsystems, and producing objective evidence that the completed plant is fit for its intended use</em>.</p>
<p>This does not require the wholesale adoption of an aerospace, maritime or software-development framework. ISO/IEC/IEEE 15288, the NASA Systems Engineering Handbook, maritime system-integration methodologies and the V-model are relevant because they contain established techniques for controlling integration risk in complex systems.<a href="#fn27" class="footnote-ref" id="fnref27" role="doc-noteref"><sup>27</sup></a></p>
<p>Their terminology may differ, but their common principles are directly applicable to BESS delivery:</p>
<ol type="1">
<li>define the intended operational use before freezing the technical solution;</li>
<li>convert Owner objectives into clear and testable requirements;</li>
<li>allocate every requirement to a system and an accountable party;</li>
<li>specify every material interface before implementation;</li>
<li>control implementation against an approved configuration baseline;</li>
<li>verify that the implementation conforms to its requirements;</li>
<li>validate that the integrated plant performs correctly in its real operating environment;</li>
<li>retain the evidence necessary to support acceptance, operation, audit and incident investigation.</li>
</ol>
<p>The purpose is not to make a BESS project resemble an aerospace programme or shipbuilding project in every procedural detail. The purpose is to apply the same fundamental discipline used in other complex systems: design the integrated behaviour before installation, assign responsibility for every material interface, and verify the completed system against the Owner’s intended use.</p>
</section>
<section id="verification-and-validation-are-not-the-same" class="level3">
<h3 class="anchored" data-anchor-id="verification-and-validation-are-not-the-same">Verification and validation are not the same</h3>
<p>The distinction between <strong>verification</strong> and <strong>validation</strong> is fundamental.</p>
<p>Verification asks whether the system has been implemented according to its specification. A communication test may verify that:</p>
<ul>
<li>an EMS can send a setpoint;</li>
<li>a controller receives it;</li>
<li>the value is written to the expected register;</li>
<li>the receiving device acknowledges it.</li>
</ul>
<p>Validation asks whether the resulting arrangement satisfies the Owner’s intended operational need. For the same dispatch process, validation must establish that:</p>
<ul>
<li>only an authorized party can initiate the instruction;</li>
<li>the instruction enters through the approved command path;</li>
<li>the EMS or PPC validates it before execution;</li>
<li>the value is checked against plant and battery constraints;</li>
<li>competing command sources are correctly prioritized;</li>
<li>stale, duplicated, malformed or out-of-range instructions are rejected;</li>
<li>the action and its result are logged;</li>
<li>the resulting plant response is observable;</li>
<li>a communication failure produces a defined operational state;</li>
<li>the process remains safe and traceable under degraded conditions.</li>
</ul>
<p>A technically successful signal exchange may therefore pass verification while the complete operating process fails validation.</p>
<p>Experience from other complex sectors is relevant because they face the same structural problem. Ships and offshore units combine automation, propulsion, navigation, safety, communication and power systems supplied by multiple organizations. Aerospace programmes combine hardware, software, operators, facilities and external services under strict interface and evidence controls. Large software platforms use progressive component, integration, system and acceptance testing because successful modules do not guarantee a successful system. The transferable lesson is that <strong>subsystem conformity does not demonstrate integrated-system fitness</strong>.</p>
</section>
<section id="cybersecurity-must-be-integrated-into-the-system-model" class="level3">
<h3 class="anchored" data-anchor-id="cybersecurity-must-be-integrated-into-the-system-model">Cybersecurity must be integrated into the system model</h3>
<p>IEC 62443 provides a complementary structure for the cybersecurity dimension. Its risk-based zone-and-conduit model helps divide an industrial control system into trust domains and explicitly controlled communication paths.<a href="#fn28" class="footnote-ref" id="fnref28" role="doc-noteref"><sup>28</sup></a></p>
<p>This is particularly important in a BESS, where different interfaces may carry:</p>
<ul>
<li>telemetry;</li>
<li>operational commands;</li>
<li>engineering actions;</li>
<li>administrative access;</li>
<li>log forwarding;</li>
<li>backup traffic;</li>
<li>time synchronization;</li>
<li>remote-service communication;</li>
<li>Owner or market-platform integration;</li>
<li>TSO or DSO telecontrol traffic.</li>
</ul>
<p>These flows may share physical or virtual infrastructure, but they do not have the same purpose, authority or risk.</p>
<p>Network reachability must not imply:</p>
<ul>
<li>command authority;</li>
<li>engineering authority;</li>
<li>administrative authority;</li>
<li>unrestricted data access;</li>
<li>permission to bypass the EMS or PPC;</li>
<li>permission to reach field devices directly.</li>
</ul>
<p>IEC 62443 does not, by itself, define the whole plant delivery model. It does not determine:</p>
<ul>
<li>the commercial operating model;</li>
<li>BRP, BSP or aggregator responsibilities;</li>
<li>command precedence;</li>
<li>grid-code behaviour;</li>
<li>market-interface semantics;</li>
<li>recovery priorities;</li>
<li>contractual interfaces;</li>
<li>Owner acceptance criteria.</li>
</ul>
<p>These elements must be integrated into the broader functional and operational architecture. A certified component, firewall, jump host, IDS platform or secure-development process does not establish plant security by itself. Its actual role, configuration, interfaces, dependencies and failure behaviour must be designed and tested within the complete system.</p>
<p>Cybersecurity products are implementation elements. They are not substitutes for cybersecurity architecture.</p>
</section>
<section id="integration-must-have-an-accountable-owner" class="level3">
<h3 class="anchored" data-anchor-id="integration-must-have-an-accountable-owner">Integration must have an accountable owner</h3>
<p>System integration cannot remain an unowned space between the EPC contractor, BoP contractor, battery OEM, PCS supplier, EMS/PPC supplier, SCADA integrator, telecommunications provider, cybersecurity supplier, market operator and remote-service provider.</p>
<p>One party must be explicitly accountable for the integrated-system baseline. Depending on the procurement model, this responsibility may be assigned to:</p>
<ul>
<li>the EPC or BoP contractor acting as system integrator;</li>
<li>a separately appointed system integrator;</li>
<li>the Owner’s engineering organization;</li>
<li>another party formally assigned the authority and responsibility to govern integration.</li>
</ul>
<p>The accountable integrator should maintain, at minimum:</p>
<ul>
<li>the system requirements baseline;</li>
<li>the functional and cybersecurity architecture;</li>
<li>the interface-control register;</li>
<li>the command-authority model;</li>
<li>the responsibility-allocation matrix;</li>
<li>the configuration baseline;</li>
<li>the verification and validation plan;</li>
<li>the FAT/SAT traceability matrix;</li>
<li>the defect, deviation and residual-risk register;</li>
<li>the acceptance-evidence package.</li>
</ul>
<p>Subsystem suppliers remain responsible for their respective products and deliverables, but subsystem conformity does not relieve the system integrator of responsibility for end-to-end behaviour.</p>
<p>The integration role must include both accountability and authority. A party cannot reasonably be held responsible for the complete plant if it lacks the contractual right to:</p>
<ul>
<li>obtain supplier information;</li>
<li>define interface requirements;</li>
<li>approve configurations;</li>
<li>require test evidence;</li>
<li>control changes;</li>
<li>reject non-conforming implementations;</li>
<li>require corrective actions;</li>
<li>escalate unresolved residual risks.</li>
</ul>
<p>Where no party owns this role, integration is effectively deferred to commissioning personnel working under schedule pressure. That is not integration management; it is <strong>late-stage defect discovery</strong>.</p>
</section>
<section id="the-assurance-chain" class="level3">
<h3 class="anchored" data-anchor-id="the-assurance-chain">The assurance chain</h3>
<p>The practical objective is not framework compliance for its own sake. It is an unbroken assurance chain connecting the reason the plant is being built to the evidence by which it is accepted.</p>
<div class="cell" data-layout-align="center">
<div class="cell-output-display">
<div id="fig-system-assurance-chain" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-system-assurance-chain-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<div>
<pre class="mermaid mermaid-js" data-label="fig-system-assurance-chain">%%{init: {"theme": "neo", "look": "handDrawn", "layout": "elk"}}%%
flowchart TD
    O["Owner objectives"] --&gt; U["Operational and market scenarios"]
    U --&gt; R["System and cybersecurity requirements"]
    R --&gt; A["Functional, control and cybersecurity architecture"]
    A --&gt; I["Interfaces, zones, conduits and responsibilities"]
    I --&gt; C["Controlled configuration baseline"]
    C --&gt; T["FAT, SAT and operational validation"]
    T --&gt; E["Acceptance evidence"]
    E --&gt; H["Operational handover"]
    H --&gt; L["Lifecycle assurance"]

    T --&gt; D["Defects, deviations and residual risks"]
    D --&gt; R
    D --&gt; A
    D --&gt; C
</pre>
</div>
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-system-assurance-chain-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;2: The system-assurance chain connecting Owner objectives to implementation, acceptance and lifecycle evidence.
</figcaption>
</figure>
</div>
</div>
</div>
<p><strong>Traceability must be bidirectional</strong>: the project must be able to move forward from an Owner objective to its implementation and acceptance evidence, and it must also be able to move backwards from a test result, configuration item, interface, defect or operational event to the requirement and design decision that justify it.</p>
<p>The feedback path is essential. A failed FAT or SAT test is not merely a commissioning issue to be closed locally. It may reveal:</p>
<ul>
<li>an incorrectly stated requirement;</li>
<li>an incomplete operational scenario;</li>
<li>an unallocated responsibility;</li>
<li>an architectural weakness;</li>
<li>an interface ambiguity;</li>
<li>a configuration error;</li>
<li>an undocumented product limitation;</li>
<li>an unacceptable residual risk.</li>
</ul>
<p>The <strong>corrective action must return to the appropriate point in the assurance chain</strong>. Changing only the test procedure, while leaving the requirement, architecture or configuration unchanged, does not resolve a design defect. Similarly, accepting a temporary workaround without recording its design impact, cybersecurity implications, owner, expiry condition and residual risk merely transfers the problem into operation.</p>
</section>
<section id="what-traceability-means-in-practice" class="level3">
<h3 class="anchored" data-anchor-id="what-traceability-means-in-practice">What traceability means in practice</h3>
<p>Consider the following Owner objective:</p>
<blockquote class="blockquote">
<p>The plant shall support remote dispatch without giving external systems direct access to field devices.</p>
</blockquote>
<p>In a conventional project, this requirement may produce a network connection, a VPN and a successful setpoint test. That demonstrates connectivity, but not necessarily safe and controlled dispatch. Under a system-assurance model, the same objective is progressively transformed into:</p>
<ol type="1">
<li>an operational use case defining the authorized dispatching parties, operating conditions and expected plant response;</li>
<li>a command-authority requirement defining who may issue instructions and which plant function may accept them;</li>
<li>an architectural rule requiring external commands to terminate at the designated EMS/PPC command-governance function;</li>
<li>a dedicated and authenticated command conduit separated from telemetry, engineering and administrative traffic;</li>
<li>an interface specification defining the command payload, initiator, destination, timing, authentication, acknowledgement and failure behaviour;</li>
<li>firewall and application allow-listing restricted to approved sources, destinations and command types;</li>
<li>validation controls for authorization, value limits, state of charge, plant availability, timestamps, duplicate instructions and replay attempts;</li>
<li>logging capable of reconstructing the command source, validation result, execution result and resulting plant response;</li>
<li>FAT tests demonstrating valid-command execution and rejection of unauthorized, stale, malformed or out-of-range instructions;</li>
<li>SAT tests demonstrating the complete end-to-end behaviour in the as-built plant;</li>
<li>retained evidence linking the test results to the approved requirement, architecture and configuration baseline.</li>
</ol>
<p>The same traceability must demonstrate the negative architectural property: the external platform cannot directly reach PLCs, PCS controllers, BMS interfaces or other field devices. Without this chain, the project has only an architectural assertion. With it, the project has a reproducible assurance argument showing:</p>
<ul>
<li>why the design exists;</li>
<li>where the requirement is implemented;</li>
<li>who is responsible;</li>
<li>how the implementation was tested;</li>
<li>what evidence supports acceptance.</li>
</ul>
</section>
<section id="the-five-questions-every-material-requirement-must-answer" class="level3">
<h3 class="anchored" data-anchor-id="the-five-questions-every-material-requirement-must-answer">The five questions every material requirement must answer</h3>
<p>For every material requirement, the project should be able to answer five questions.</p>
<ol type="1">
<li><strong>Why is it required?</strong> The source may be an Owner objective, regulation, grid code, contract, risk assessment or operational need.</li>
<li><strong>Where is it implemented?</strong> The requirement must be allocated to a system, subsystem, interface, configuration or operating procedure.</li>
<li><strong>Who is responsible?</strong> Responsibility must be assigned to the Owner, EPC contractor, BoP contractor, OEM, system integrator, operator or service provider.</li>
<li><strong>How will it be demonstrated?</strong> The project must define an inspection, analysis, demonstration or test, together with an objective expected result.</li>
<li><strong>What evidence will be retained?</strong> Acceptance must rely on controlled records, configuration exports, logs, test results, drawings, certificates or other reproducible evidence.</li>
</ol>
<p>A practical traceability record should therefore contain at least:</p>
<table class="table">
<colgroup>
<col style="width: 50%">
<col style="width: 50%">
</colgroup>
<thead>
<tr class="header">
<th>Field</th>
<th>Required content</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Source</td>
<td>Owner objective, regulation, grid code, contract, risk assessment or standard</td>
</tr>
<tr class="even">
<td>Applicability</td>
<td>Reason the requirement applies to the plant, entity, product, interface or service</td>
</tr>
<tr class="odd">
<td>Requirement</td>
<td>Clear and testable project-level statement</td>
</tr>
<tr class="even">
<td>Responsible party</td>
<td>Party accountable for design, implementation and evidence</td>
</tr>
<tr class="odd">
<td>Design allocation</td>
<td>System, function, interface, zone, conduit or procedure implementing the requirement</td>
</tr>
<tr class="even">
<td>Configuration baseline</td>
<td>Relevant software, firmware, parameter, rule or physical configuration</td>
</tr>
<tr class="odd">
<td>Verification method</td>
<td>Inspection, analysis, demonstration or test</td>
</tr>
<tr class="even">
<td>Verification phase</td>
<td>Design review, FAT, SAT or operational validation</td>
</tr>
<tr class="odd">
<td>Expected result</td>
<td>Objective pass/fail criterion</td>
</tr>
<tr class="even">
<td>Evidence</td>
<td>Controlled test record, configuration export, log, drawing or certificate</td>
</tr>
<tr class="odd">
<td>Deviation status</td>
<td>Open defect, approved deviation, compensating control or accepted residual risk</td>
</tr>
<tr class="even">
<td>Acceptance authority</td>
<td>Party authorized to approve the result</td>
</tr>
<tr class="odd">
<td>Lifecycle treatment</td>
<td>Review, update, retention, support and end-of-life requirements</td>
</tr>
</tbody>
</table>
</section>
<section id="the-assurance-process-must-be-contractually-established" class="level3">
<h3 class="anchored" data-anchor-id="the-assurance-process-must-be-contractually-established">The assurance process must be contractually established</h3>
<p>The project-specific method should be formalized through a <strong>System Assurance Plan</strong>, <strong>Systems Engineering Management Plan</strong>, <strong>Integration and Verification Plan</strong>, or an equivalent controlled project document.</p>
<p>Its title is secondary. Its purpose is to ensure that no requirement, interface, responsibility, security control or operational objective remains disconnected from implementation and testing.</p>
<p>The plan should define:</p>
<ul>
<li>the system boundary and integration scope;</li>
<li>applicable regulatory, grid-code, contractual and Owner requirements;</li>
<li>the accountable system integrator;</li>
<li>supplier responsibilities and information obligations;</li>
<li>lifecycle stages and approval gates;</li>
<li>required design and assurance artefacts;</li>
<li>requirements-management rules;</li>
<li>interface-control rules;</li>
<li>configuration-baseline and change-control rules;</li>
<li>cybersecurity architecture and verification methods;</li>
<li>FAT and SAT structure;</li>
<li>operational-validation requirements;</li>
<li>evidence format, ownership and retention;</li>
<li>defect, deviation and residual-risk treatment;</li>
<li>operational handover and lifecycle-assurance obligations.</li>
</ul>
<p>This plan is the bridge between external references and enforceable project delivery:</p>
<ul>
<li>Regulations define outcomes.</li>
<li>Standards and engineering guidance provide methods.</li>
<li>The contract determines which requirements, artefacts, tests and evidence the Supplier must deliver.</li>
<li>FAT, SAT and operational validation demonstrate whether the integrated plant has satisfied the Owner’s requirements.</li>
</ul>
<p>Without this contractual bridge, systems engineering remains an advisory concept. With it, integration discipline becomes part of design approval, Supplier performance and plant acceptance.</p>
</section>
<section id="preventing-under-engineering-and-methodology-theatre" class="level3">
<h3 class="anchored" data-anchor-id="preventing-under-engineering-and-methodology-theatre">Preventing under-engineering and methodology theatre</h3>
<p>This delivery model prevents two recurring project failures. The first is <strong>under-engineering</strong>: regulations and Owner requirements are cited, but they are never converted into system behaviour, interface specifications, configuration rules and acceptance tests.</p>
<p>The project may list NIS2, IEC 62443, grid-code requirements or cybersecurity objectives without identifying:</p>
<ul>
<li>the affected assets;</li>
<li>the responsible party;</li>
<li>the implementing control;</li>
<li>the expected configuration;</li>
<li>the verification method;</li>
<li>the acceptance evidence.</li>
</ul>
<p>The second failure is <strong>methodology theatre</strong>: the project produces architecture diagrams, standards references, certificates and test plans without maintaining real traceability between requirements, implementation and evidence.</p>
<p>Typical examples include:</p>
<ul>
<li>a zone diagram that is not reflected in routing and firewall rules;</li>
<li>a component certificate presented as evidence of system-level security;</li>
<li>a FAT procedure not linked to an approved requirement;</li>
<li>a backup product without a restore test;</li>
<li>a jump host without proof that all remote paths use it;</li>
<li>an IDS without evidence that critical conduits are monitored;</li>
<li>a command interface without negative testing of bypass paths;</li>
<li>a configuration baseline that is not compared with the as-built plant.</li>
</ul>
<p>A stronger design process prevents both failures by <strong>making integration an explicit project responsibility</strong>:</p>
<ul>
<li>Interfaces are designed before site commissioning.</li>
<li>Command authority is established before external platforms are connected.</li>
<li>Cybersecurity zones and conduits are defined before firewall rules are configured.</li>
<li>Recovery objectives are defined before backup products are selected.</li>
<li>Logging requirements are defined before SIEM connectors are installed.</li>
<li>FAT and SAT procedures are derived from requirements rather than assembled after installation.</li>
<li>Commissioning should verify the architecture, not invent it.</li>
</ul>
</section>
<section id="a-better-way-to-build-bess-plants" class="level3">
<h3 class="anchored" data-anchor-id="a-better-way-to-build-bess-plants">A better way to build BESS plants</h3>
<p>System assurance does not replace conventional engineering documentation. It gives that documentation a coherent purpose. Electrical schemes, civil layouts, rack layouts, cable schedules, equipment specifications, network diagrams and bills of materials remain necessary. They become reliable project evidence only when they are connected to:</p>
<ul>
<li>Owner objectives;</li>
<li>operational scenarios;</li>
<li>system requirements;</li>
<li>integrated architecture;</li>
<li>responsible parties;</li>
<li>controlled interfaces;</li>
<li>approved configurations;</li>
<li>verification and validation;</li>
<li>retained evidence.</li>
</ul>
<p>The difference is not between documentation and no documentation. It is between an uncoordinated set of discipline artefacts and a traceable body of evidence supporting the fitness of the complete plant. The result is not merely a collection of installed components. It is a plant whose integrated behaviour has been:</p>
<ul>
<li>defined before construction;</li>
<li>allocated to accountable parties;</li>
<li>implemented against a controlled baseline;</li>
<li>verified during development and integration;</li>
<li>validated in its operating environment;</li>
<li>evidenced for acceptance;</li>
<li>prepared for operation, maintenance, recovery and change.</li>
</ul>
<p>That is the practical evolution required for European BESS delivery: from equipment-centred EPC documentation to evidence-based system assurance.</p>
</section>
</section>
<section id="what-the-stronger-design-phase-must-produce" class="level2">
<h2 class="anchored" data-anchor-id="what-the-stronger-design-phase-must-produce">What the stronger design phase must produce</h2>
<p>The system-assurance model becomes effective only when it produces concrete, controlled and testable design artefacts. These artefacts are not independent documents prepared by different suppliers and assembled at the end of the project. They form a connected design baseline. Each one should identify:</p>
<ul>
<li>its accountable owner;</li>
<li>its inputs and source requirements;</li>
<li>the systems and interfaces within scope;</li>
<li>its approval status;</li>
<li>the downstream configurations and tests derived from it;</li>
<li>the conditions under which it must be updated.</li>
</ul>
<p>The stronger design phase should produce, at minimum, the following artefacts:</p>
<table class="table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>Design artefact</th>
<th>Principal question answered</th>
<th>Primary project use</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Concept of Operations</td>
<td>How will the plant actually be operated?</td>
<td>Defines intended use, actors, operating modes and operational authority</td>
</tr>
<tr class="even">
<td>Requirements baseline</td>
<td>What must the complete plant achieve?</td>
<td>Converts objectives and obligations into testable statements</td>
</tr>
<tr class="odd">
<td>Functional architecture</td>
<td>Which functions are required and where are they allocated?</td>
<td>Separates system behaviour from individual products</td>
</tr>
<tr class="even">
<td>Interface-control model</td>
<td>How do systems exchange data, commands and services?</td>
<td>Prevents ambiguous or undocumented integration</td>
</tr>
<tr class="odd">
<td>Command-authority model</td>
<td>Who may influence plant behaviour, through which path and under which controls?</td>
<td>Prevents conflicting, bypassed or unauthorized control</td>
</tr>
<tr class="even">
<td>Cybersecurity architecture</td>
<td>How are trust, access, conduits and security services structured?</td>
<td>Converts cybersecurity objectives into enforceable architecture</td>
</tr>
<tr class="odd">
<td>Recovery model</td>
<td>How will plant functions and evidence be restored after failure or compromise?</td>
<td>Derives backup, restoration and degraded-mode requirements from operational objectives</td>
</tr>
</tbody>
</table>
<p>These artefacts should be approved before detailed configuration is frozen. FAT and SAT procedures should be derived from them, rather than written independently after equipment has already been installed.</p>
<section id="concept-of-operations" class="level3">
<h3 class="anchored" data-anchor-id="concept-of-operations">Concept of Operations</h3>
<p>The <strong>Concept of Operations</strong>, or ConOps, defines how the complete plant is intended to work from the perspective of the Owner, operators, market participants, grid operators, maintainers and external service providers.</p>
<p>It should describe normal operation, exceptional operation and degraded operation before the technical solution is finalized. At minimum, it should define the following:</p>
<ol type="1">
<li><p><strong>Operating actors and organizational roles</strong>. Identify the parties that participate in plant operation, including:</p>
<ul>
<li>Owner;</li>
<li>plant operator;</li>
<li>control-room operator;</li>
<li>trader;</li>
<li>Balance Responsible Party;</li>
<li>Balancing Service Provider;</li>
<li>aggregator;</li>
<li>TSO or DSO;</li>
<li>EMS/PPC operator;</li>
<li>maintenance provider;</li>
<li>battery and PCS OEMs;</li>
<li>remote SOC/NOC;</li>
<li>cloud or analytics provider.</li>
</ul>
<p>For each actor, define whether it may monitor, request, approve, command, configure, maintain or investigate the plant.</p></li>
<li><p><strong>Monitoring and alarm responsibility</strong>. Define:</p>
<ul>
<li>who monitors the plant during working hours;</li>
<li>who monitors it outside working hours;</li>
<li>which alarms require immediate action;</li>
<li>which alarms are informational;</li>
<li>how alarms are acknowledged and escalated;</li>
<li>who may close an alarm;</li>
<li>which events require Owner notification;</li>
<li>which events require TSO, DSO, regulatory or cybersecurity escalation.</li>
</ul></li>
<li><p><strong>Dispatching and market operation</strong>. Define:</p>
<ul>
<li>who creates market schedules;</li>
<li>who submits nominations or offers;</li>
<li>who converts market results into plant instructions;</li>
<li>who approves dispatch instructions;</li>
<li>how active-power, reactive-power and availability instructions reach the plant;</li>
<li>how state-of-charge and technical constraints are communicated back to market-facing systems;</li>
<li>which party is responsible when the plant cannot execute a requested programme.</li>
</ul></li>
<li><p><strong>Command authority and operating priority</strong>. Define the hierarchy among:</p>
<ul>
<li>local operator commands;</li>
<li>Owner-originated instructions;</li>
<li>market or aggregator instructions;</li>
<li>TSO or DSO commands;</li>
<li>automatic EMS/PPC control;</li>
<li>protection and safety functions;</li>
<li>emergency local actions;</li>
<li>maintenance or commissioning commands.</li>
</ul>
<p>Conflicts must be resolved by an explicit priority model rather than by whichever signal happens to arrive last.</p></li>
<li><p><strong>Operating modes</strong>. Define the permitted plant modes, such as:</p>
<ul>
<li>normal market operation;</li>
<li>balancing-service operation;</li>
<li>grid-support operation;</li>
<li>standby;</li>
<li>maintenance;</li>
<li>commissioning;</li>
<li>degraded communication;</li>
<li>local-only control;</li>
<li>emergency shutdown;</li>
<li>cyber-isolation mode;</li>
<li>recovery mode.</li>
</ul>
<p>For each mode, define allowed commands, available services, responsible operators and transition conditions.</p></li>
<li><p><strong>Remote maintenance and support</strong>. Define:</p>
<ul>
<li>who may request remote access;</li>
<li>who approves it;</li>
<li>which systems may be accessed;</li>
<li>whether access is read-only, engineering or administrative;</li>
<li>how long access may remain active;</li>
<li>how sessions are monitored and recorded;</li>
<li>how access is terminated;</li>
<li>what happens when the PAM, VPN or remote-support platform is unavailable.</li>
</ul></li>
<li><p><strong>Degraded and emergency operation</strong>. Define plant behaviour during:</p>
<ul>
<li>loss of the Owner connection;</li>
<li>loss of market-platform connectivity;</li>
<li>loss of TSO or DSO communication;</li>
<li>EMS or PPC failure;</li>
<li>SCADA failure;</li>
<li>loss of time synchronization;</li>
<li>loss of a Power Island controller;</li>
<li>telecom failure;</li>
<li>cybersecurity incident;</li>
<li>loss of cloud or vendor services;</li>
<li>partial battery or PCS unavailability.</li>
</ul></li>
</ol>
<p>The ConOps should produce the following actionable outputs:</p>
<ul>
<li>actor and role matrix;</li>
<li>operating-mode catalogue;</li>
<li>command-priority matrix;</li>
<li>alarm and escalation matrix;</li>
<li>remote-access approval workflow;</li>
<li>degraded-mode and emergency-operation scenarios;</li>
<li>operational acceptance scenarios for FAT, SAT and proving.</li>
</ul>
<p>The ConOps should not be accepted if important decisions remain expressed as <em>to be agreed during commissioning</em> or depend on undocumented supplier behaviour.</p>
</section>
<section id="requirements-baseline" class="level3">
<h3 class="anchored" data-anchor-id="requirements-baseline">Requirements baseline</h3>
<p>The <strong>requirements baseline</strong> converts Owner objectives, operating scenarios, regulations, grid codes, contracts and risk assessments into numbered and testable project requirements. Each requirement should be:</p>
<ul>
<li>clear;</li>
<li>uniquely identified;</li>
<li>attributable to a source;</li>
<li>allocated to an accountable party;</li>
<li>capable of objective verification;</li>
<li>linked to an acceptance criterion;</li>
<li>maintained under change control.</li>
</ul>
<p>Requirements should be organized across at least the following domains:</p>
<ol type="1">
<li><p><strong>Commercial and market operation</strong>. Cover:</p>
<ul>
<li>dispatching functionality;</li>
<li>charging and discharging schedules;</li>
<li>reserve and balancing-service participation;</li>
<li>availability declarations;</li>
<li>state-of-charge visibility;</li>
<li>derating and constraint communication;</li>
<li>performance and settlement data;</li>
<li>data exchange with BRPs, BSPs, traders and aggregators.</li>
</ul></li>
<li><p><strong>Grid connection and grid-code compliance</strong>. Cover:</p>
<ul>
<li>active- and reactive-power control;</li>
<li>voltage and frequency support;</li>
<li>response times;</li>
<li>TSO/DSO signal exchange;</li>
<li>telecontrol;</li>
<li>measurements;</li>
<li>protection coordination;</li>
<li>fallback and fail-safe behaviour;</li>
<li>evidence required to demonstrate grid-code compliance.</li>
</ul></li>
<li><p><strong>Safety</strong>. Cover:</p>
<ul>
<li>emergency stop;</li>
<li>protection actions;</li>
<li>fire and gas detection;</li>
<li>thermal events;</li>
<li>electrical isolation;</li>
<li>interaction among BMS, PCS, EMS/PPC and BoP systems;</li>
<li>priority of safety functions over operational commands.</li>
</ul></li>
<li><p><strong>Cybersecurity</strong>. Cover:</p>
<ul>
<li>zones and conduits;</li>
<li>access control;</li>
<li>remote access;</li>
<li>command-path protection;</li>
<li>identity and credentials;</li>
<li>logging and monitoring;</li>
<li>secure protocols;</li>
<li>vulnerability and patch management;</li>
<li>backup and recovery;</li>
<li>incident response;</li>
<li>supplier and cloud controls.</li>
</ul></li>
<li><p><strong>Physical security</strong>. Cover:</p>
<ul>
<li>perimeter protection;</li>
<li>access control;</li>
<li>intrusion detection;</li>
<li>video surveillance;</li>
<li>equipment-room security;</li>
<li>anti-tamper controls;</li>
<li>physical protection of telecom and control infrastructure.</li>
</ul></li>
<li><p><strong>Availability and resilience</strong>. Cover:</p>
<ul>
<li>redundancy;</li>
<li>failover;</li>
<li>single points of failure;</li>
<li>telecom diversity;</li>
<li>degraded operating modes;</li>
<li>recovery objectives;</li>
<li>external-service dependencies;</li>
<li>resilience under combined physical and cyber events.</li>
</ul></li>
<li><p><strong>Maintainability and support</strong>. Cover:</p>
<ul>
<li>diagnostic access;</li>
<li>engineering tools;</li>
<li>spare parts;</li>
<li>configuration backups;</li>
<li>software and firmware support;</li>
<li>obsolescence;</li>
<li>end-of-support notification;</li>
<li>restoration of supplier-specific applications.</li>
</ul></li>
<li><p><strong>Data and evidence</strong>. Cover:</p>
<ul>
<li>Owner access to operational data;</li>
<li>data export;</li>
<li>logs and forensic evidence;</li>
<li>retention;</li>
<li>timestamp quality;</li>
<li>battery-passport data;</li>
<li>configuration records;</li>
<li>FAT/SAT evidence;</li>
<li>audit and investigation support.</li>
</ul></li>
<li><p><strong>Operational handover</strong>. Cover:</p>
<ul>
<li>as-built documentation;</li>
<li>credentials;</li>
<li>certificates and keys;</li>
<li>source or project files;</li>
<li>backup baselines;</li>
<li>restore procedures;</li>
<li>inventories;</li>
<li>licences;</li>
<li>training;</li>
<li>residual risks;</li>
<li>support and escalation contacts.</li>
</ul></li>
</ol>
<p>A practical requirement record should include:</p>
<table class="table">
<colgroup>
<col style="width: 50%">
<col style="width: 50%">
</colgroup>
<thead>
<tr class="header">
<th>Field</th>
<th>Required content</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Requirement ID</td>
<td>Unique identifier</td>
</tr>
<tr class="even">
<td>Source</td>
<td>Owner objective, regulation, grid code, contract, standard or risk assessment</td>
</tr>
<tr class="odd">
<td>Requirement statement</td>
<td>Clear and testable <em>shall</em> statement</td>
</tr>
<tr class="even">
<td>Applicability</td>
<td>System, interface, asset, service or process affected</td>
</tr>
<tr class="odd">
<td>Responsible party</td>
<td>Party accountable for implementation</td>
</tr>
<tr class="even">
<td>Verification method</td>
<td>Inspection, analysis, demonstration or test</td>
</tr>
<tr class="odd">
<td>Verification phase</td>
<td>Design review, FAT, SAT or operational proving</td>
</tr>
<tr class="even">
<td>Expected result</td>
<td>Objective acceptance criterion</td>
</tr>
<tr class="odd">
<td>Evidence</td>
<td>Required record, export, log, test result or certificate</td>
</tr>
<tr class="even">
<td>Status</td>
<td>Draft, approved, implemented, verified, deviated or closed</td>
</tr>
</tbody>
</table>
<p>The baseline should not contain non-verifiable statements such as <em>the system shall use industry best practice</em> unless the applicable practice and acceptance criterion are explicitly identified.</p>
</section>
<section id="functional-architecture" class="level3">
<h3 class="anchored" data-anchor-id="functional-architecture">Functional architecture</h3>
<p>The functional architecture describes what the plant must do before deciding which product performs each function. This distinction prevents product names from substituting for system design.</p>
<p>For example, specifying an EMS product does not by itself define:</p>
<ul>
<li>which commands it accepts;</li>
<li>which constraints it validates;</li>
<li>how it interacts with the PPC;</li>
<li>whether it is the authoritative command-governance point;</li>
<li>how it behaves when disconnected from the cloud;</li>
<li>which logs it generates;</li>
<li>how it is restored.</li>
</ul>
<p>The functional architecture should define, at minimum, the following functions:</p>
<ol type="1">
<li><p><strong>Plant energy-management function</strong>. Define responsibility for:</p>
<ul>
<li>schedule execution;</li>
<li>state-of-charge management;</li>
<li>active-power control;</li>
<li>plant constraints;</li>
<li>availability calculation;</li>
<li>optimization inputs;</li>
<li>external command validation.</li>
</ul></li>
<li><p><strong>Power-plant control function</strong>. Define responsibility for:</p>
<ul>
<li>grid-code control loops;</li>
<li>active- and reactive-power regulation;</li>
<li>voltage and frequency response;</li>
<li>allocation of setpoints among Power Islands or PCS units;</li>
<li>response to TSO/DSO signals.</li>
</ul></li>
<li><p><strong>SCADA and operator-supervision function</strong>. Define:</p>
<ul>
<li>HMI;</li>
<li>alarm presentation;</li>
<li>trends;</li>
<li>event management;</li>
<li>local command capability;</li>
<li>operator authentication;</li>
<li>operating-mode selection;</li>
<li>interaction with EMS/PPC functions.</li>
</ul></li>
<li><p><strong>Battery-management function</strong>. Define:</p>
<ul>
<li>battery safety;</li>
<li>state-of-charge and state-of-health calculation;</li>
<li>alarms and faults;</li>
<li>charge/discharge limits;</li>
<li>derating;</li>
<li>isolation and shutdown behaviour;</li>
<li>diagnostic interfaces.</li>
</ul></li>
<li><p><strong>Power-conversion function</strong>. Define:</p>
<ul>
<li>DC/AC conversion;</li>
<li>local control loops;</li>
<li>protection;</li>
<li>current and power limits;</li>
<li>response to plant-level setpoints;</li>
<li>fallback behaviour during loss of upper-level control.</li>
</ul></li>
<li><p><strong>Grid-interface and telecontrol function</strong>. Define:</p>
<ul>
<li>TSO/DSO communications;</li>
<li>RTU or gateway functions;</li>
<li>signal conversion;</li>
<li>measurement exchange;</li>
<li>dispatch-order reception;</li>
<li>separation between operational telecontrol and administration.</li>
</ul></li>
<li><p><strong>Data and integration function</strong>. Define:</p>
<ul>
<li>historian;</li>
<li>message brokers;</li>
<li>APIs;</li>
<li>telemetry export;</li>
<li>market and Owner interfaces;</li>
<li>cloud integration;</li>
<li>data buffering;</li>
<li>data quality;</li>
<li>data ownership and retention.</li>
</ul></li>
<li><p><strong>Cybersecurity and infrastructure services</strong>. Define:</p>
<ul>
<li>identity and access management;</li>
<li>PAM and jump-host services;</li>
<li>logging and SIEM;</li>
<li>IDS/DPI;</li>
<li>endpoint protection;</li>
<li>time synchronization;</li>
<li>backup and recovery;</li>
<li>configuration management;</li>
<li>vulnerability and patch management.</li>
</ul></li>
</ol>
<p>For each function, the architecture should identify:</p>
<ul>
<li>purpose;</li>
<li>inputs;</li>
<li>outputs;</li>
<li>authoritative source;</li>
<li>dependent functions;</li>
<li>responsible organization;</li>
<li>allocated system or product;</li>
<li>failure behaviour;</li>
<li>degraded mode;</li>
<li>security requirements;</li>
<li>test method.</li>
</ul>
<p>The resulting output should include a functional block diagram and a function-allocation matrix mapping each function to:</p>
<ul>
<li>primary system;</li>
<li>secondary or redundant system;</li>
<li>responsible supplier;</li>
<li>responsible operator;</li>
<li>relevant requirements;</li>
<li>relevant interfaces;</li>
<li>FAT/SAT tests.</li>
</ul>
<p>A product may implement several functions, and one function may depend on several products. The architecture must make those relationships explicit.</p>
</section>
<section id="interface-control-model" class="level3">
<h3 class="anchored" data-anchor-id="interface-control-model">Interface-control model</h3>
<p>Interfaces are the principal source of integration risk. They should be treated as controlled design objects, not as informal connections agreed between suppliers.</p>
<p>The project should maintain an <strong>Interface Control Document</strong> or equivalent interface register covering all material:</p>
<ul>
<li>electrical interfaces;</li>
<li>network interfaces;</li>
<li>software interfaces;</li>
<li>protocol interfaces;</li>
<li>data interfaces;</li>
<li>command interfaces;</li>
<li>cloud interfaces;</li>
<li>operational interfaces;</li>
<li>organizational hand-offs.</li>
</ul>
<p>Each interface record should define:</p>
<ol type="1">
<li><p><strong>Endpoints</strong>. Identify:</p>
<ul>
<li>source system;</li>
<li>destination system;</li>
<li>source zone;</li>
<li>destination zone;</li>
<li>responsible suppliers;</li>
<li>responsible operators.</li>
</ul></li>
<li><p><strong>Communication initiation</strong>. Define:</p>
<ul>
<li>which endpoint initiates communication;</li>
<li>whether communication is periodic, event-driven or on demand;</li>
<li>whether reverse communication is permitted;</li>
<li>whether the interface remains active continuously.</li>
</ul></li>
<li><p><strong>Protocol and transport</strong>. Define:</p>
<ul>
<li>application protocol;</li>
<li>transport protocol;</li>
<li>ports;</li>
<li>addressing;</li>
<li>encryption;</li>
<li>authentication;</li>
<li>certificate or key requirements;</li>
<li>protocol-specific security limitations.</li>
</ul></li>
<li><p><strong>Information exchanged</strong>. Define:</p>
<ul>
<li>signal or data list;</li>
<li>units;</li>
<li>scaling;</li>
<li>quality flags;</li>
<li>timestamps;</li>
<li>update rates;</li>
<li>data ownership;</li>
<li>retention requirements.</li>
</ul></li>
<li><p><strong>Authority and direction</strong>. Classify the interface as:</p>
<ul>
<li>telemetry-only;</li>
<li>read/write;</li>
<li>command-capable;</li>
<li>engineering;</li>
<li>administrative;</li>
<li>logging;</li>
<li>backup;</li>
<li>time synchronization.</li>
</ul></li>
<li><p><strong>Operational behaviour</strong>. Define:</p>
<ul>
<li>normal response;</li>
<li>timeout;</li>
<li>retry behaviour;</li>
<li>duplicate handling;</li>
<li>stale-data treatment;</li>
<li>communication-loss behaviour;</li>
<li>fallback state;</li>
<li>alarm generation.</li>
</ul></li>
<li><p><strong>Cybersecurity controls</strong>. Define:</p>
<ul>
<li>allow-listing;</li>
<li>identity requirements;</li>
<li>authorization;</li>
<li>integrity and confidentiality;</li>
<li>logging;</li>
<li>monitoring;</li>
<li>rate limiting;</li>
<li>replay protection;</li>
<li>session restrictions.</li>
</ul></li>
<li><p><strong>Verification</strong>. Define:</p>
<ul>
<li>FAT test;</li>
<li>SAT test;</li>
<li>expected positive result;</li>
<li>expected negative result;</li>
<li>required evidence;</li>
<li>responsible tester;</li>
<li>acceptance authority.</li>
</ul></li>
</ol>
<p>A practical interface record should contain at least:</p>
<table class="table">
<colgroup>
<col style="width: 50%">
<col style="width: 50%">
</colgroup>
<thead>
<tr class="header">
<th>Field</th>
<th>Required content</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Interface ID</td>
<td>Unique controlled identifier</td>
</tr>
<tr class="even">
<td>Source / destination</td>
<td>Systems, zones and responsible parties</td>
</tr>
<tr class="odd">
<td>Initiator</td>
<td>Endpoint that starts communication</td>
</tr>
<tr class="even">
<td>Purpose</td>
<td>Business or operational reason for the interface</td>
</tr>
<tr class="odd">
<td>Protocol / port</td>
<td>Full communication stack</td>
</tr>
<tr class="even">
<td>Data or signal list</td>
<td>Approved exchanged information</td>
</tr>
<tr class="odd">
<td>Authority classification</td>
<td>Telemetry, command, engineering, administration or service flow</td>
</tr>
<tr class="even">
<td>Security controls</td>
<td>Authentication, encryption, allow-listing and monitoring</td>
</tr>
<tr class="odd">
<td>Failure behaviour</td>
<td>Timeout, fallback, alarm and recovery</td>
</tr>
<tr class="even">
<td>Logging</td>
<td>Events and evidence to be retained</td>
</tr>
<tr class="odd">
<td>Verification</td>
<td>FAT/SAT method and expected result</td>
</tr>
<tr class="even">
<td>Status</td>
<td>Proposed, approved, implemented, verified or deviated</td>
</tr>
</tbody>
</table>
<p>An interface should not be implemented until its record has been approved by all parties responsible for the two endpoints and by the accountable system integrator.</p>
</section>
<section id="command-authority-model" class="level3">
<h3 class="anchored" data-anchor-id="command-authority-model">Command-authority model</h3>
<p>The <strong>command-authority model</strong> defines every mechanism capable of influencing plant behaviour. This includes not only explicit setpoint commands, but also:</p>
<ul>
<li>schedules;</li>
<li>availability declarations;</li>
<li>mode changes;</li>
<li>enable and disable functions;</li>
<li>resets;</li>
<li>limit changes;</li>
<li>configuration changes;</li>
<li>firmware updates;</li>
<li>automatic optimization;</li>
<li>fallback actions;</li>
<li>emergency actions.</li>
</ul>
<p>The model should define the following:</p>
<ol type="1">
<li><p><strong>All command sources</strong>. Identify:</p>
<ul>
<li>local HMI;</li>
<li>Owner control platform;</li>
<li>EMS;</li>
<li>PPC;</li>
<li>TSO/DSO telecontrol;</li>
<li>trader or aggregator platform;</li>
<li>engineering workstation;</li>
<li>remote-service platform;</li>
<li>vendor cloud;</li>
<li>protection system;</li>
<li>automated optimization or AI function.</li>
</ul></li>
<li><p><strong>Authorized command-governance point</strong>. Define where external or higher-level instructions are:</p>
<ul>
<li>authenticated;</li>
<li>authorized;</li>
<li>checked;</li>
<li>prioritized;</li>
<li>translated;</li>
<li>logged;</li>
<li>accepted or rejected.</li>
</ul>
<p>External systems should not directly control field devices unless a specific safety or regulatory architecture explicitly requires it.</p></li>
<li><p><strong>Command categories</strong>. Classify commands by risk and function, for example:</p>
<ul>
<li>active-power setpoints;</li>
<li>reactive-power setpoints;</li>
<li>charge/discharge schedules;</li>
<li>operating-mode changes;</li>
<li>start/stop;</li>
<li>reset;</li>
<li>maintenance commands;</li>
<li>safety commands;</li>
<li>protection actions;</li>
<li>emergency shutdown.</li>
</ul></li>
<li><p><strong>Validation rules</strong>. Define checks for:</p>
<ul>
<li>source authorization;</li>
<li>command type;</li>
<li>command range;</li>
<li>state of charge;</li>
<li>battery and PCS limits;</li>
<li>plant availability;</li>
<li>grid-code constraints;</li>
<li>safety constraints;</li>
<li>timestamp validity;</li>
<li>duplicate commands;</li>
<li>replay attempts;</li>
<li>current operating mode;</li>
<li>command priority.</li>
</ul></li>
<li><p><strong>Conflict resolution</strong>. Define priority among:</p>
<ul>
<li>safety and protection actions;</li>
<li>TSO/DSO instructions;</li>
<li>Owner dispatch;</li>
<li>local operator commands;</li>
<li>market schedules;</li>
<li>EMS optimization;</li>
<li>maintenance actions.</li>
</ul></li>
<li><p><strong>Failure and fallback</strong>. Define behaviour during:</p>
<ul>
<li>command-channel loss;</li>
<li>delayed command;</li>
<li>invalid command;</li>
<li>conflicting instructions;</li>
<li>EMS/PPC failure;</li>
<li>loss of Owner or market connectivity;</li>
<li>cyber incident;</li>
<li>local takeover.</li>
</ul></li>
<li><p><strong>Evidence</strong>. Log at least:</p>
<ul>
<li>command origin;</li>
<li>authenticated identity;</li>
<li>timestamp;</li>
<li>original value;</li>
<li>validation result;</li>
<li>rejection reason;</li>
<li>translated plant command;</li>
<li>execution result;</li>
<li>resulting plant response;</li>
<li>operator acknowledgement where applicable.</li>
</ul></li>
</ol>
<p>The actionable outputs should include:</p>
<ul>
<li>command-source register;</li>
<li>command-priority matrix;</li>
<li>command-path diagram;</li>
<li>command-validation matrix;</li>
<li>command/protocol register;</li>
<li>positive and negative command-test catalogue;</li>
<li>emergency and fallback command procedures.</li>
</ul>
<p>The command model should be tested end to end. Demonstrating that a register can be written is not sufficient; the project must demonstrate that only the intended party can cause the intended plant behaviour under the intended conditions.</p>
</section>
<section id="cybersecurity-architecture" class="level3">
<h3 class="anchored" data-anchor-id="cybersecurity-architecture">Cybersecurity architecture</h3>
<p>The cybersecurity architecture should be derived from the functional architecture, command model and interface register. Its purpose is to establish which systems may trust, communicate with, administer or influence each other. It should include the following:</p>
<ol type="1">
<li><p><strong>System boundary and trust domains</strong>. Define:</p>
<ul>
<li>plant cybersecurity boundary;</li>
<li>remote and cloud boundary;</li>
<li>Owner systems;</li>
<li>vendor systems;</li>
<li>TSO/DSO systems;</li>
<li>market and aggregator systems;</li>
<li>supplier responsibility boundaries.</li>
</ul></li>
<li><p><strong>Zones and sub-zones</strong>. Separate functions such as:</p>
<ul>
<li>ESS/BMS;</li>
<li>PCS and Power Island control;</li>
<li>OT Core and EMS/PPC;</li>
<li>Supervisory;</li>
<li>Engineering/Maintenance;</li>
<li>OT DMZ;</li>
<li>management;</li>
<li>TSO/DSO telecontrol;</li>
<li>Aux-IT;</li>
<li>remote service;</li>
<li>Owner platforms;</li>
<li>cloud/vendor platforms.</li>
</ul></li>
<li><p><strong>Conduit matrix</strong>. For each permitted flow, define:</p>
<ul>
<li>source;</li>
<li>destination;</li>
<li>purpose;</li>
<li>protocol;</li>
<li>initiator;</li>
<li>authority classification;</li>
<li>authentication;</li>
<li>encryption;</li>
<li>logging;</li>
<li>monitoring;</li>
<li>test method.</li>
</ul></li>
<li><p><strong>Prohibited-path matrix</strong>. Explicitly identify paths that must not exist, such as:</p>
<ul>
<li>direct cloud-to-OT access;</li>
<li>direct vendor access to field devices;</li>
<li>TSO/DSO administration of plant systems;</li>
<li>supervisory access to unrestricted field networks;</li>
<li>engineering bypass of the approved maintenance path;</li>
<li>telemetry conduits carrying commands;</li>
<li>backup clients administering repositories;</li>
<li>direct internet access from OT systems.</li>
</ul></li>
<li><p><strong>Management-plane architecture</strong>. Define:</p>
<ul>
<li>administrative entry points;</li>
<li>jump hosts;</li>
<li>PAM;</li>
<li>named accounts;</li>
<li>MFA;</li>
<li>session recording;</li>
<li>privilege elevation;</li>
<li>emergency access;</li>
<li>local administration;</li>
<li>management-network separation.</li>
</ul></li>
<li><p><strong>Identity and credential model</strong>. Define:</p>
<ul>
<li>account types;</li>
<li>roles;</li>
<li>ownership;</li>
<li>password and certificate policies;</li>
<li>service accounts;</li>
<li>shared-account prohibition;</li>
<li>credential handover;</li>
<li>revocation;</li>
<li>periodic review.</li>
</ul></li>
<li><p><strong>Logging and monitoring</strong>. Define:</p>
<ul>
<li>required log sources;</li>
<li>event categories;</li>
<li>log format;</li>
<li>timestamp source;</li>
<li>buffering;</li>
<li>forwarding;</li>
<li>SIEM integration;</li>
<li>IDS/DPI coverage;</li>
<li>alert escalation;</li>
<li>retention.</li>
</ul></li>
<li><p><strong>Vulnerability, patch and secure-update model</strong>. Define:</p>
<ul>
<li>asset and software inventory;</li>
<li>vulnerability sources;</li>
<li>supplier-notification obligations;</li>
<li>patch assessment;</li>
<li>testing;</li>
<li>deployment windows;</li>
<li>rollback;</li>
<li>compensating controls;</li>
<li>end-of-support treatment.</li>
</ul></li>
<li><p><strong>Cloud and vendor-service controls</strong>. Define:</p>
<ul>
<li>approved endpoints;</li>
<li>data categories;</li>
<li>command capability;</li>
<li>geographic processing;</li>
<li>retention;</li>
<li>remote-support paths;</li>
<li>subcontractors;</li>
<li>incident notification;</li>
<li>exit and data-retrieval procedures.</li>
</ul></li>
<li><p><strong>Cybersecurity verification</strong>. Define tests for:</p></li>
</ol>
<ul>
<li>permitted flows;</li>
<li>prohibited paths;</li>
<li>access control;</li>
<li>session recording;</li>
<li>log generation;</li>
<li>SIEM forwarding;</li>
<li>failover;</li>
<li>certificate handling;</li>
<li>backup integrity;</li>
<li>incident isolation;</li>
<li>restoration.</li>
</ul>
<p>The architecture should result in controlled diagrams, matrices and configuration requirements. It should not remain a conceptual zone diagram disconnected from actual VLANs, routes, firewall rules, accounts, interfaces and tests.</p>
</section>
<section id="recovery-model" class="level3">
<h3 class="anchored" data-anchor-id="recovery-model">Recovery model</h3>
<p>Recovery design should begin with the plant functions that must be restored and the time within which they must return. It should not begin with the selection of a backup product. The <strong>recovery model</strong> should define the following:</p>
<ol type="1">
<li><p><strong>Recovery scope</strong>. Identify all items required to restore operation, including:</p>
<ul>
<li>EMS/PPC applications;</li>
<li>SCADA servers;</li>
<li>HMI configurations;</li>
<li>PLC and controller programs;</li>
<li>BMS and PCS configurations where accessible;</li>
<li>firewall and switch configurations;</li>
<li>PAM and identity configurations;</li>
<li>historian and databases;</li>
<li>certificates and keys;</li>
<li>licences;</li>
<li>engineering project files;</li>
<li>virtual machines;</li>
<li>cybersecurity policies;</li>
<li>documentation and evidence.</li>
</ul></li>
<li><p><strong>Recovery priorities</strong>. Define the restoration order based on operational dependencies.</p>
<p>A typical sequence may include:</p>
<ol type="1">
<li>power and infrastructure services;</li>
<li>network and security boundaries;</li>
<li>time synchronization;</li>
<li>identity and privileged access;</li>
<li>OT Core and EMS/PPC;</li>
<li>Power Island and controller communication;</li>
<li>SCADA and HMI;</li>
<li>TSO/DSO interfaces;</li>
<li>logging and monitoring;</li>
<li>market and Owner interfaces;</li>
<li>historian and non-critical services.</li>
</ol>
<p>The final order must reflect the actual plant architecture.</p></li>
<li><p><strong>Recovery objectives</strong>. Define for each system:</p>
<ul>
<li>Recovery Time Objective;</li>
<li>Recovery Point Objective;</li>
<li>maximum tolerable outage;</li>
<li>required backup frequency;</li>
<li>retention;</li>
<li>required restoration evidence.</li>
</ul></li>
<li><p><strong>Trusted recovery baseline</strong>. Define:</p>
<ul>
<li>approved software and firmware versions;</li>
<li>known-good configurations;</li>
<li>clean installation media;</li>
<li>verified hashes;</li>
<li>protected credentials;</li>
<li>certificate and key recovery;</li>
<li>malware-free restoration process.</li>
</ul></li>
<li><p><strong>Backup architecture</strong>. Define:</p>
<ul>
<li>backup sources;</li>
<li>repositories;</li>
<li>network paths;</li>
<li>encryption;</li>
<li>immutability or deletion protection;</li>
<li>access roles;</li>
<li>offline or isolated copies;</li>
<li>monitoring;</li>
<li>failure alarms;</li>
<li>retention.</li>
</ul></li>
<li><p><strong>Restore procedures</strong>. Define:</p>
<ul>
<li>responsible personnel;</li>
<li>required tools;</li>
<li>credentials;</li>
<li>dependencies;</li>
<li>step-by-step procedures;</li>
<li>integrity checks;</li>
<li>validation after restoration;</li>
<li>rollback if restoration fails.</li>
</ul></li>
<li><p><strong>Degraded operation</strong>. Define how the plant operates while recovery is incomplete, including:</p>
<ul>
<li>local control;</li>
<li>reduced market participation;</li>
<li>manual procedures;</li>
<li>isolated operation;</li>
<li>reduced monitoring;</li>
<li>temporary logging;</li>
<li>communication with the Owner and TSO/DSO.</li>
</ul></li>
<li><p><strong>Recovery testing</strong>. Define:</p>
<ul>
<li>component restore tests;</li>
<li>application restore tests;</li>
<li>full-system recovery exercises;</li>
<li>cyber-incident recovery scenarios;</li>
<li>frequency;</li>
<li>expected results;</li>
<li>evidence;</li>
<li>corrective-action process.</li>
</ul></li>
</ol>
<p>The recovery model should produce:</p>
<ul>
<li>recovery-priority matrix;</li>
<li>RTO/RPO register;</li>
<li>backup-scope matrix;</li>
<li>dependency diagram;</li>
<li>trusted-baseline register;</li>
<li>restore procedures;</li>
<li>degraded-mode procedures;</li>
<li>recovery-test plan;</li>
<li>retained recovery evidence.</li>
</ul>
<p>A successful backup job is not evidence of recoverability. <strong>Recoverability</strong> is demonstrated only when the system can be restored, validated and returned to an approved operational state within the required time and data-loss limits.</p>
</section>
<section id="design-completion-criteria" class="level3">
<h3 class="anchored" data-anchor-id="design-completion-criteria">Design completion criteria</h3>
<p>The stronger design phase should not be considered complete merely because the documents above exist. It should be considered complete only when:</p>
<ul>
<li>the ConOps is approved by the parties responsible for operation;</li>
<li>the requirements baseline is complete, numbered and testable;</li>
<li>functions are allocated to systems and suppliers;</li>
<li>material interfaces have approved interface records;</li>
<li>command authority and priority are explicit;</li>
<li>cybersecurity zones and conduits are mapped to the detailed network design;</li>
<li>recovery priorities and objectives are approved;</li>
<li>configurations can be derived from the design;</li>
<li>FAT and SAT procedures can be traced to requirements;</li>
<li>open assumptions, defects and deviations are recorded;</li>
<li>the accountable system integrator confirms readiness to freeze the implementation baseline.</li>
</ul>
<p>At that point, the project has moved beyond an accumulation of drawings and supplier documents. It has produced an integrated design that can be implemented, verified, validated and accepted.</p>
</section>
</section>
<section id="fat-and-sat-must-become-verification-and-validation-phases" class="level2">
<h2 class="anchored" data-anchor-id="fat-and-sat-must-become-verification-and-validation-phases">FAT and SAT must become verification and validation phases</h2>
<p>The stronger design phase produces requirements, architectures, interface records, command rules, cybersecurity controls and recovery objectives. FAT and SAT must convert those artefacts into objective evidence.</p>
<p>They should not be treated as final demonstrations performed after the technical solution has already been accepted in practice. Nor should they be reduced to proving that devices power on, signals are visible and commands can be transmitted.</p>
<p>For a BESS project, FAT and SAT must determine whether:</p>
<ul>
<li>each component conforms to its approved specification;</li>
<li>interacting subsystems behave correctly together;</li>
<li>the as-built plant matches the approved design baseline;</li>
<li>end-to-end operational processes satisfy Owner objectives;</li>
<li>unauthorized, unsafe and unintended behaviours are prevented;</li>
<li>degraded operation, failover and recovery are effective;</li>
<li>the evidence required for acceptance and operation is complete.</li>
</ul>
<p>The analogy with software testing is useful because software projects distinguish component, integration, system and acceptance testing. Terms such as <em>alpha</em> and <em>beta</em>, however, should not be copied mechanically into infrastructure projects. BESS delivery requires a more explicit relationship among factory verification, site verification, integrated validation and operational proving.</p>
<p>The testing lifecycle should include at least the following phases:</p>
<table class="table">
<colgroup>
<col style="width: 25%">
<col style="width: 25%">
<col style="width: 25%">
<col style="width: 25%">
</colgroup>
<thead>
<tr class="header">
<th>Phase</th>
<th>Primary objective</th>
<th>Main test environment</th>
<th>Principal evidence</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Component FAT</td>
<td>Verify individual products and configurations</td>
<td>Supplier or integrator factory</td>
<td>Configuration exports, test records, logs and certificates</td>
</tr>
<tr class="even">
<td>Subsystem FAT</td>
<td>Verify integrated subsystem behaviour</td>
<td>Factory bench, simulator or hardware-in-the-loop environment</td>
<td>Interface tests, command traces, alarms and failure-response evidence</td>
</tr>
<tr class="odd">
<td>Cybersecurity FAT</td>
<td>Verify controls and prohibited behaviours before shipment</td>
<td>Representative factory architecture</td>
<td>Firewall, access, logging, negative-test and recovery evidence</td>
</tr>
<tr class="even">
<td>Site installation verification</td>
<td>Confirm that the installed plant matches the approved baseline</td>
<td>Actual plant before integrated SAT</td>
<td>As-built inventory, configuration comparison and connectivity evidence</td>
</tr>
<tr class="odd">
<td>Integrated SAT</td>
<td>Verify complete end-to-end behaviour in the as-built plant</td>
<td>Actual operational architecture</td>
<td>System test records, logs, command traces and failover evidence</td>
</tr>
<tr class="even">
<td>Operational validation</td>
<td>Validate fitness for intended use with real roles and workflows</td>
<td>Controlled operational environment</td>
<td>Proving-period results, operator records and acceptance evidence</td>
</tr>
<tr class="odd">
<td>Recovery and resilience validation</td>
<td>Demonstrate restoration and degraded operation</td>
<td>Factory and site, depending on scenario</td>
<td>Restore records, recovery times and continuity evidence</td>
</tr>
</tbody>
</table>
<p>The testing model should preserve the relationship between <strong>design decomposition and system integration</strong>:</p>
<div class="cell" data-layout-align="center">
<div class="cell-output-display">
<div id="fig-bess-v-model" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-bess-v-model-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<div>
<pre class="mermaid mermaid-js" data-label="fig-bess-v-model">%%{init: {"theme": "neo", "look": "handDrawn", "layout": "elk"}}%%
flowchart TB
    O["Owner objectives and ConOps"] --&gt; SR["System requirements"]
    SR --&gt; AR["Functional, control, cybersecurity and resilience architecture"]
    AR --&gt; SS["Subsystem and interface specifications"]
    SS --&gt; CB["Configuration baseline"]
    CB --&gt; IM["Implementation"]

    IM --&gt; CF["Component FAT"]
    CF --&gt; IF["Subsystem, interface and cybersecurity FAT"]
    IF --&gt; SV["Site installation verification"]
    SV --&gt; ST["Integrated SAT"]
    ST --&gt; RV["Resilience and recovery validation"]
    RV --&gt; OV["Operational validation and proving"]

    CF -. verifies .-&gt; SS
    IF -. verifies .-&gt; AR
    ST -. verifies .-&gt; SR
    OV -. validates .-&gt; O
</pre>
</div>
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-bess-v-model-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;3: A BESS verification and validation model linking design decomposition to FAT, SAT and operational proving.
</figcaption>
</figure>
</div>
</div>
</div>
<section id="testing-must-be-planned-before-implementation" class="level3">
<h3 class="anchored" data-anchor-id="testing-must-be-planned-before-implementation">Testing must be planned before implementation</h3>
<p>FAT and SAT procedures should be developed while the corresponding requirements and interfaces are being designed. The project should not wait until equipment is installed before deciding:</p>
<ul>
<li>what must be tested;</li>
<li>what constitutes success;</li>
<li>which parties must participate;</li>
<li>what simulators are required;</li>
<li>which logs must be collected;</li>
<li>how failures will be induced;</li>
<li>how prohibited paths will be demonstrated;</li>
<li>which evidence the Owner will receive.</li>
</ul>
<p>Each test case should be linked to one or more approved requirements. A practical test record should include:</p>
<table class="table">
<colgroup>
<col style="width: 50%">
<col style="width: 50%">
</colgroup>
<thead>
<tr class="header">
<th>Field</th>
<th>Required content</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Test ID</td>
<td>Unique controlled identifier</td>
</tr>
<tr class="even">
<td>Requirement references</td>
<td>Requirements verified or validated by the test</td>
</tr>
<tr class="odd">
<td>Design references</td>
<td>Architecture, interface record, command rule or configuration baseline</td>
</tr>
<tr class="even">
<td>Objective</td>
<td>Property or behaviour being demonstrated</td>
</tr>
<tr class="odd">
<td>Preconditions</td>
<td>Required plant state, configuration, identities and test data</td>
</tr>
<tr class="even">
<td>Test environment</td>
<td>Factory bench, simulator, hardware-in-the-loop system or actual plant</td>
</tr>
<tr class="odd">
<td>Procedure</td>
<td>Controlled sequence of actions</td>
</tr>
<tr class="even">
<td>Expected result</td>
<td>Objective pass/fail criterion</td>
</tr>
<tr class="odd">
<td>Evidence</td>
<td>Logs, screenshots, packet captures, configuration exports, measurements or records</td>
</tr>
<tr class="even">
<td>Responsible tester</td>
<td>Party executing the test</td>
</tr>
<tr class="odd">
<td>Witnesses</td>
<td>Owner, integrator, supplier, grid operator or independent assessor</td>
</tr>
<tr class="even">
<td>Result</td>
<td>Pass, fail, blocked or conditionally accepted</td>
</tr>
<tr class="odd">
<td>Defect reference</td>
<td>Associated defect or deviation, where applicable</td>
</tr>
<tr class="even">
<td>Re-test status</td>
<td>Required corrective action and re-test result</td>
</tr>
<tr class="odd">
<td>Acceptance authority</td>
<td>Party authorized to approve closure</td>
</tr>
</tbody>
</table>
<p>The test procedure should be <strong>reproducible</strong>. Another competent party should be able to repeat it using the same baseline and obtain the same conclusion.</p>
</section>
<section id="fat-entry-criteria" class="level3">
<h3 class="anchored" data-anchor-id="fat-entry-criteria">FAT entry criteria</h3>
<p>FAT should not begin merely because equipment is available. The <strong>FAT readiness review</strong> should confirm that:</p>
<ul>
<li>the requirements baseline is approved;</li>
<li>the relevant architecture and interface records are approved;</li>
<li>the command-authority model is sufficiently complete;</li>
<li>the software and firmware versions are declared;</li>
<li>the configuration baseline is frozen;</li>
<li>test procedures and expected results are approved;</li>
<li>required simulators and test tools are available;</li>
<li>test accounts, certificates and credentials are prepared;</li>
<li>log collection and evidence storage are active;</li>
<li>known limitations and open items are recorded;</li>
<li>the parties responsible for execution and witnessing are identified.</li>
</ul>
<p>Testing an unstable or undocumented configuration produces evidence of limited value. Any change to the tested baseline should be assessed to determine whether partial or complete re-testing is required.</p>
</section>
<section id="component-fat" class="level3">
<h3 class="anchored" data-anchor-id="component-fat">Component FAT</h3>
<p>Component FAT verifies that an individual product or configured component conforms to the approved specification before it is relied upon by the larger system.</p>
<p>Depending on the component, the test scope should include the following:</p>
<ol type="1">
<li><p><strong>Product identity and lifecycle status</strong>. Verify:</p>
<ul>
<li>manufacturer and model;</li>
<li>hardware revision;</li>
<li>firmware and software versions;</li>
<li>licence status;</li>
<li>support period;</li>
<li>known end-of-support date;</li>
<li>declared vulnerabilities and limitations.</li>
</ul>
<p>The purpose is to establish exactly which product baseline has been tested and will be installed.</p></li>
<li><p><strong>Configuration baseline</strong>. Verify:</p>
<ul>
<li>network settings;</li>
<li>enabled and disabled services;</li>
<li>application parameters;</li>
<li>security policies;</li>
<li>local users and roles;</li>
<li>certificates and keys;</li>
<li>time source;</li>
<li>log destination;</li>
<li>backup or export settings.</li>
</ul>
<p>The tested configuration should be exported, hashed where appropriate and retained as the reference baseline.</p></li>
<li><p><strong>Identity and access controls</strong>. Verify:</p>
<ul>
<li>named accounts;</li>
<li>role separation;</li>
<li>default-account treatment;</li>
<li>password and authentication policies;</li>
<li>service accounts;</li>
<li>privilege restrictions;</li>
<li>account lockout or equivalent controls;</li>
<li>local emergency access.</li>
</ul></li>
<li><p><strong>Protocol and communication behaviour</strong>. Verify:</p>
<ul>
<li>required protocols;</li>
<li>disabled insecure services;</li>
<li>authentication;</li>
<li>encryption where required;</li>
<li>supported sessions;</li>
<li>connection loss;</li>
<li>timeout;</li>
<li>retry and reconnection behaviour.</li>
</ul></li>
<li><p><strong>Logging and monitoring</strong>. Verify that the component generates the events required for:</p>
<ul>
<li>authentication;</li>
<li>authorization;</li>
<li>configuration changes;</li>
<li>command execution;</li>
<li>faults and alarms;</li>
<li>restart and shutdown;</li>
<li>communication loss;</li>
<li>security events.</li>
</ul>
<p>Logs should contain usable timestamps, source identities and event outcomes.</p></li>
<li><p><strong>Backup and restoration capability</strong>. Verify that:</p>
<ul>
<li>configurations can be exported;</li>
<li>applications and databases can be backed up where applicable;</li>
<li>a clean restoration can be performed;</li>
<li>restored components match the approved baseline;</li>
<li>required credentials, keys and licences are available.</li>
</ul></li>
<li><p><strong>Failure and failover behaviour</strong>. Verify, where applicable:</p>
<ul>
<li>redundant power supplies;</li>
<li>redundant network interfaces;</li>
<li>active/passive failover;</li>
<li>restart behaviour;</li>
<li>retention of configuration after reboot;</li>
<li>alarm generation after failure;</li>
<li>restoration to a controlled state.</li>
</ul></li>
<li><p><strong>Security hardening and product limitations</strong>. Verify the implemented hardening against the project baseline and record any function that cannot meet the required security property.</p></li>
</ol>
<p>A supplier statement that a feature is supported is not equivalent to test evidence that the feature operates correctly in the selected version and configuration. The actionable outputs of component FAT should include:</p>
<ul>
<li>approved component test report;</li>
<li>final configuration export;</li>
<li>software and firmware inventory;</li>
<li>account and role record;</li>
<li>known-limitations register;</li>
<li>backup and restore evidence;</li>
<li>unresolved defect list;</li>
<li>shipment or integration release decision.</li>
</ul>
</section>
<section id="subsystem-and-interface-fat" class="level3">
<h3 class="anchored" data-anchor-id="subsystem-and-interface-fat">Subsystem and interface FAT</h3>
<p>Subsystem FAT verifies interactions among components that together provide an operational function. This phase is essential because many BESS failures occur at supplier boundaries rather than inside individual products.</p>
<p>The test environment should reproduce the relevant architecture as closely as practical through:</p>
<ul>
<li>actual equipment;</li>
<li>software simulators;</li>
<li>protocol emulators;</li>
<li>hardware-in-the-loop systems;</li>
<li>representative switches and firewalls;</li>
<li>representative latency and communication constraints;</li>
<li>actual authentication and certificate mechanisms.</li>
</ul>
<p>The subsystem FAT scope should include at least the following integration areas:</p>
<ol type="1">
<li><p><strong>BMS and PCS interaction</strong>. Verify:</p>
<ul>
<li>battery availability;</li>
<li>charge and discharge limits;</li>
<li>current and voltage limits;</li>
<li>alarms and faults;</li>
<li>state-of-charge information;</li>
<li>derating;</li>
<li>stop and isolation behaviour;</li>
<li>communication-loss response.</li>
</ul></li>
<li><p><strong>EMS/PPC and Power Island interaction</strong>. Verify:</p>
<ul>
<li>setpoint allocation;</li>
<li>active- and reactive-power control;</li>
<li>plant constraints;</li>
<li>availability feedback;</li>
<li>mode changes;</li>
<li>response timing;</li>
<li>fallback behaviour;</li>
<li>treatment of partial unit unavailability.</li>
</ul></li>
<li><p><strong>SCADA and EMS/PPC interaction</strong>. Verify:</p>
<ul>
<li>telemetry;</li>
<li>alarms and events;</li>
<li>operator commands;</li>
<li>mode selection;</li>
<li>command validation;</li>
<li>command acknowledgement;</li>
<li>trend and historian data;</li>
<li>user-role restrictions.</li>
</ul></li>
<li><p><strong>Grid-interface and telecontrol interaction</strong>. Verify:</p>
<ul>
<li>measurement exchange;</li>
<li>status and alarm signals;</li>
<li>telecontrol commands;</li>
<li>quality flags;</li>
<li>timestamps;</li>
<li>communication loss;</li>
<li>fallback behaviour;</li>
<li>separation between telecontrol and administration.</li>
</ul></li>
<li><p><strong>Owner, market and aggregator interfaces</strong>. Verify:</p>
<ul>
<li>telemetry export;</li>
<li>schedules;</li>
<li>dispatch instructions;</li>
<li>state-of-charge and availability feedback;</li>
<li>authentication;</li>
<li>command approval;</li>
<li>rejection of invalid inputs;</li>
<li>buffering and recovery after communication loss.</li>
</ul></li>
<li><p><strong>Cybersecurity services</strong>. Verify:</p>
<ul>
<li>PAM-mediated access;</li>
<li>session recording;</li>
<li>SIEM forwarding;</li>
<li>IDS/DPI visibility;</li>
<li>endpoint-security operation;</li>
<li>time synchronization;</li>
<li>backup paths;</li>
<li>security alarms and escalation.</li>
</ul></li>
<li><p><strong>Alarm and event correlation</strong>. Verify that events across BMS, PCS, EMS/PPC, SCADA, network and security systems can be correlated using consistent:</p>
<ul>
<li>timestamps;</li>
<li>asset identifiers;</li>
<li>alarm priorities;</li>
<li>event codes;</li>
<li>command identifiers;</li>
<li>operator identities.</li>
</ul></li>
</ol>
<p>Subsystem FAT should demonstrate not merely that messages are exchanged, but that the complete interface semantics are correct. For each material interface, the test should validate:</p>
<ul>
<li>values;</li>
<li>units;</li>
<li>scaling;</li>
<li>direction;</li>
<li>update rate;</li>
<li>quality;</li>
<li>timestamps;</li>
<li>timeout behaviour;</li>
<li>authority;</li>
<li>failure response;</li>
<li>logging.</li>
</ul>
<p>The actionable outputs should include:</p>
<ul>
<li>subsystem FAT report;</li>
<li>completed interface-test matrix;</li>
<li>signal and protocol verification records;</li>
<li>end-to-end command traces;</li>
<li>alarm and event evidence;</li>
<li>failure-response evidence;</li>
<li>approved deviations;</li>
<li>updated configuration baseline.</li>
</ul>
</section>
<section id="positive-and-negative-testing" class="level3">
<h3 class="anchored" data-anchor-id="positive-and-negative-testing">Positive and negative testing</h3>
<p>A secure and resilient plant cannot be accepted through positive tests alone. Positive tests demonstrate that authorized behaviour works. Examples include:</p>
<ul>
<li>approved telemetry reaches the correct destination;</li>
<li>an authorized command is accepted;</li>
<li>the EMS/PPC validates and executes a valid setpoint;</li>
<li>a named remote user reaches an approved maintenance target through PAM;</li>
<li>logs reach the collector;</li>
<li>backups complete;</li>
<li>failover occurs within the required time.</li>
</ul>
<p><strong>Negative tests</strong> demonstrate that unauthorized, unsafe or unintended behaviour is prevented. The project should test at least the following categories:</p>
<ol type="1">
<li><p><strong>Command rejection</strong>. Demonstrate rejection of:</p>
<ul>
<li>unauthorized commands;</li>
<li>stale commands;</li>
<li>duplicated commands;</li>
<li>malformed commands;</li>
<li>out-of-range values;</li>
<li>commands incompatible with the current operating mode;</li>
<li>commands violating state-of-charge, battery, PCS or grid constraints;</li>
<li>replayed instructions.</li>
</ul></li>
<li><p><strong>Access-control enforcement</strong>. Demonstrate that:</p>
<ul>
<li>unauthorized users cannot authenticate;</li>
<li>authorized users cannot exceed their assigned role;</li>
<li>remote users cannot bypass PAM;</li>
<li>temporary access expires;</li>
<li>shared or default accounts are disabled or controlled;</li>
<li>SOC/NOC users cannot administer plant assets unless explicitly authorized.</li>
</ul></li>
<li><p><strong>Network and conduit enforcement</strong>. Demonstrate that:</p>
<ul>
<li>cloud platforms cannot directly poll OT systems unless explicitly designed and approved;</li>
<li>market platforms cannot reach field devices;</li>
<li>telemetry conduits cannot carry commands;</li>
<li>TSO/DSO paths cannot become maintenance paths;</li>
<li>engineering workstations cannot reach unintended targets;</li>
<li>OT systems cannot access the public internet directly;</li>
<li>prohibited lateral movement between zones is blocked.</li>
</ul></li>
<li><p><strong>Management-plane separation</strong>. Demonstrate that:</p>
<ul>
<li>runtime networks cannot administer firewalls, switches or servers;</li>
<li>operational protocols cannot access management interfaces;</li>
<li>backup clients cannot administer or delete backup repositories;</li>
<li>time clients cannot administer time servers;</li>
<li>monitoring platforms cannot become administrative paths.</li>
</ul></li>
<li><p><strong>Logging and detection</strong>. Demonstrate that:</p>
<ul>
<li>denied connections are logged;</li>
<li>failed authentication is recorded;</li>
<li>unauthorized command attempts generate evidence;</li>
<li>configuration changes are visible;</li>
<li>IDS/DPI detects representative prohibited or anomalous traffic;</li>
<li>loss of log forwarding generates an alarm.</li>
</ul></li>
<li><p><strong>Failure of security controls</strong>. Test behaviour when:</p>
<ul>
<li>SIEM forwarding is unavailable;</li>
<li>IDS/DPI monitoring is interrupted;</li>
<li>PAM is unavailable;</li>
<li>certificate validation fails;</li>
<li>the time source is lost;</li>
<li>an endpoint-security agent is disabled;</li>
<li>a firewall member fails over.</li>
</ul></li>
</ol>
<p>The test should prove that loss of a security service does not silently create broader access or uncontrolled operation. Negative tests should be planned with the same rigor as functional tests. Their expected result is usually the absence of a capability, and that absence must be evidenced through logs, packet captures, firewall records, application responses or other objective means.</p>
</section>
<section id="fat-exit-criteria" class="level3">
<h3 class="anchored" data-anchor-id="fat-exit-criteria">FAT exit criteria</h3>
<p>FAT completion should require more than execution of the planned test procedures. The <strong>FAT exit review</strong> should confirm that:</p>
<ul>
<li>all mandatory tests have been executed;</li>
<li>each result is linked to the approved requirement;</li>
<li>the tested configuration baseline is retained;</li>
<li>unresolved defects are classified;</li>
<li>deviations have been formally assessed;</li>
<li>safety- or command-critical failures are closed;</li>
<li>cybersecurity-critical failures are closed or explicitly rejected from shipment;</li>
<li>required re-tests have been completed;</li>
<li>FAT evidence is complete and accessible to the Owner;</li>
<li>changes required before SAT are controlled;</li>
<li>the system is formally released for site installation.</li>
</ul>
<p>Conditional FAT acceptance should identify:</p>
<ul>
<li>the unresolved item;</li>
<li>responsible party;</li>
<li>corrective action;</li>
<li>due date;</li>
<li>affected requirement;</li>
<li>operational or cybersecurity impact;</li>
<li>required re-test;</li>
<li>condition preventing final acceptance.</li>
</ul>
<p>A test should not be recorded as passed when the expected result was not achieved. The <strong>correct result is failed, blocked or conditionally accepted with an approved deviation</strong>.</p>
</section>
<section id="site-installation-verification" class="level3">
<h3 class="anchored" data-anchor-id="site-installation-verification">Site installation verification</h3>
<p>Before integrated SAT begins, the project must establish that the installed plant matches the configuration and architecture verified during FAT. This stage is not a repetition of factory testing. It is an as-built conformity check. The <strong>site verification</strong> should cover the following:</p>
<ol type="1">
<li><p><strong>Asset identity</strong>. Confirm:</p>
<ul>
<li>manufacturer;</li>
<li>model;</li>
<li>serial number;</li>
<li>hardware revision;</li>
<li>software and firmware versions;</li>
<li>installed licences;</li>
<li>physical location;</li>
<li>network identity.</li>
</ul></li>
<li><p><strong>Network implementation</strong>. Confirm:</p>
<ul>
<li>VLANs;</li>
<li>subnets;</li>
<li>gateways;</li>
<li>routes;</li>
<li>switch ports;</li>
<li>trunks;</li>
<li>firewall zones;</li>
<li>firewall policies;</li>
<li>NAT rules where applicable;</li>
<li>out-of-band management;</li>
<li>redundant network paths.</li>
</ul></li>
<li><p><strong>Security controls</strong>. Confirm:</p>
<ul>
<li>accounts and roles;</li>
<li>MFA;</li>
<li>PAM paths;</li>
<li>certificates;</li>
<li>log forwarding;</li>
<li>IDS/DPI visibility;</li>
<li>endpoint protection;</li>
<li>backup destinations;</li>
<li>time sources;</li>
<li>remote-access paths.</li>
</ul></li>
<li><p><strong>Physical installation</strong>. Confirm:</p>
<ul>
<li>rack position;</li>
<li>power feeds;</li>
<li>redundant power;</li>
<li>patching;</li>
<li>fibre paths;</li>
<li>labelling;</li>
<li>environmental conditions;</li>
<li>tamper protection;</li>
<li>physical separation where required.</li>
</ul></li>
<li><p><strong>Configuration comparison</strong>. Compare the as-built configuration against the FAT baseline using:</p>
<ul>
<li>exported configurations;</li>
<li>checksums;</li>
<li>automated configuration comparison where available;</li>
<li>manual inspection for unsupported devices;</li>
<li>documented change records.</li>
</ul></li>
<li><p><strong>Monitoring visibility</strong>. Confirm:</p>
<ul>
<li>SPAN, mirror or TAP configuration;</li>
<li>monitored conduits;</li>
<li>traffic visibility;</li>
<li>sensor health;</li>
<li>alert delivery;</li>
<li>failure alarms.</li>
</ul></li>
</ol>
<p>Any site change made after FAT should be recorded and assessed for re-testing. The actionable outputs should include:</p>
<ul>
<li>as-built asset inventory;</li>
<li>FAT-to-site configuration comparison;</li>
<li>approved site-change register;</li>
<li>physical and network inspection report;</li>
<li>readiness decision for integrated SAT.</li>
</ul>
</section>
<section id="integrated-sat" class="level3">
<h3 class="anchored" data-anchor-id="integrated-sat">Integrated SAT</h3>
<p><strong>Integrated SAT</strong> verifies the complete plant in its actual physical, network and operational environment. It should demonstrate that the end-to-end system satisfies the approved system requirements, not merely that individual suppliers have completed their local commissioning activities. The SAT scope should include the following:</p>
<ol type="1">
<li><p><strong>End-to-end telemetry</strong>. Verify the complete path from field devices and controllers to:</p>
<ul>
<li>SCADA/HMI;</li>
<li>EMS/PPC;</li>
<li>historian;</li>
<li>Owner platform;</li>
<li>market or aggregator platform;</li>
<li>TSO/DSO interface;</li>
<li>SOC/SIEM where applicable.</li>
</ul>
<p>Confirm values, timestamps, quality, scaling, latency, buffering and recovery after communication loss.</p></li>
<li><p><strong>End-to-end commands</strong>. Verify:</p>
<ul>
<li>authorized command origin;</li>
<li>authentication;</li>
<li>command-governance processing;</li>
<li>validation;</li>
<li>setpoint allocation;</li>
<li>execution;</li>
<li>plant response;</li>
<li>acknowledgement;</li>
<li>logging;</li>
<li>rejection of invalid commands.</li>
</ul></li>
<li><p><strong>Operating modes and transitions</strong>. Test:</p>
<ul>
<li>normal operation;</li>
<li>standby;</li>
<li>charging;</li>
<li>discharging;</li>
<li>grid-support modes;</li>
<li>maintenance;</li>
<li>local control;</li>
<li>remote control;</li>
<li>degraded communication;</li>
<li>emergency shutdown;</li>
<li>recovery.</li>
</ul>
<p>Confirm that transitions are authorized, deterministic and logged.</p></li>
<li><p><strong>Grid and market integration</strong>. Verify:</p>
<ul>
<li>TSO/DSO communication;</li>
<li>dispatch-order handling;</li>
<li>schedules and nominations where testable;</li>
<li>availability and constraint exchange;</li>
<li>active- and reactive-power response;</li>
<li>response timing;</li>
<li>behaviour during partial plant unavailability.</li>
</ul></li>
<li><p><strong>Remote access</strong>. Verify the actual remote-access path using real:</p>
<ul>
<li>identities;</li>
<li>MFA;</li>
<li>approval workflows;</li>
<li>PAM policies;</li>
<li>target restrictions;</li>
<li>session recording;</li>
<li>logging;</li>
<li>expiry and revocation.</li>
</ul></li>
<li><p><strong>Cybersecurity monitoring</strong>. Verify:</p>
<ul>
<li>log generation;</li>
<li>SIEM forwarding;</li>
<li>IDS/DPI visibility;</li>
<li>endpoint-security alerts;</li>
<li>account events;</li>
<li>configuration-change events;</li>
<li>prohibited-path attempts;</li>
<li>escalation to responsible parties.</li>
</ul></li>
<li><p><strong>Failover and degraded operation</strong>. Test representative failures involving:</p>
<ul>
<li>servers;</li>
<li>network links;</li>
<li>firewall members;</li>
<li>switches;</li>
<li>telecom services;</li>
<li>time sources;</li>
<li>external platforms;</li>
<li>cloud services;</li>
<li>Power Island controllers;</li>
<li>logging and monitoring services.</li>
</ul></li>
<li><p><strong>Prohibited paths</strong>. Repeat the critical negative tests in the as-built environment. The actual plant must demonstrate that unauthorized paths remain absent after installation, local configuration changes and network integration.</p></li>
</ol>
<p>The SAT environment should use the final, or explicitly controlled near-final:</p>
<ul>
<li>topology;</li>
<li>addresses;</li>
<li>firewall rules;</li>
<li>accounts;</li>
<li>certificates;</li>
<li>software versions;</li>
<li>logging destinations;</li>
<li>backup targets;</li>
<li>remote-access services.</li>
</ul>
<p>A SAT executed against temporary commissioning accounts, broad firewall rules or incomplete security services does not demonstrate the acceptability of the final plant.</p>
</section>
<section id="resilience-and-recovery-validation" class="level3">
<h3 class="anchored" data-anchor-id="resilience-and-recovery-validation">Resilience and recovery validation</h3>
<p><strong>Resilience testing</strong> should demonstrate that the plant can continue operating in an approved degraded state or recover within its defined objectives. The test programme should include scenarios such as:</p>
<ul>
<li>loss of one control server;</li>
<li>loss of one network path;</li>
<li>firewall failover;</li>
<li>telecom-provider failure;</li>
<li>loss of TSO/DSO communication;</li>
<li>loss of Owner or market connectivity;</li>
<li>loss of time synchronization;</li>
<li>loss of historian or log collector;</li>
<li>loss of PAM or remote-access services;</li>
<li>corruption of a configuration;</li>
<li>loss of a virtual machine;</li>
<li>cybersecurity isolation of a compromised zone;</li>
<li>restoration from a trusted backup.</li>
</ul>
<p>For each scenario, the test should verify:</p>
<ol type="1">
<li>detection of the failure;</li>
<li>alarm generation;</li>
<li>operational impact;</li>
<li>automatic or manual fallback;</li>
<li>authority to initiate recovery;</li>
<li>recovery procedure;</li>
<li>achieved recovery time;</li>
<li>achieved recovery point;</li>
<li>integrity of the restored configuration;</li>
<li>return to normal operation;</li>
<li>retained evidence.</li>
</ol>
<p>Recovery validation should include actual restoration, not only inspection of backup-job reports. At minimum, the project should demonstrate restoration of representative critical systems such as:</p>
<ul>
<li>EMS/PPC;</li>
<li>SCADA;</li>
<li>controller project or configuration;</li>
<li>firewall configuration;</li>
<li>switch configuration;</li>
<li>virtual machine;</li>
<li>application database;</li>
<li>historian segment;</li>
<li>PAM configuration;</li>
<li>certificate or key material where safely testable.</li>
</ul>
<p>Where a full destructive recovery test is not practical on the production system, the project should use an isolated environment or controlled clone capable of demonstrating the complete restoration procedure.</p>
</section>
<section id="operational-validation-and-proving" class="level3">
<h3 class="anchored" data-anchor-id="operational-validation-and-proving">Operational validation and proving</h3>
<p><strong>Operational validation</strong> confirms that the complete plant is fit for its intended use with real organizational roles, procedures and external dependencies.</p>
<p>A controlled proving period can play a role analogous to late-stage operational testing in software projects, but it must not be used to defer unresolved FAT or SAT failures. The proving period should begin only after:</p>
<ul>
<li>mandatory FAT and SAT tests have passed;</li>
<li>safety-critical defects are closed;</li>
<li>cybersecurity-critical defects are closed;</li>
<li>the as-built configuration is baselined;</li>
<li>operators are trained;</li>
<li>support and escalation arrangements are active;</li>
<li>logging, monitoring and backups are operational;</li>
<li>open residual risks are formally accepted.</li>
</ul>
<p>Operational proving should validate the following:</p>
<ol type="1">
<li><p><strong>Real dispatch workflows</strong>. Confirm that actual operators can:</p>
<ul>
<li>receive or generate schedules;</li>
<li>approve instructions;</li>
<li>dispatch the plant;</li>
<li>manage constraints;</li>
<li>observe execution;</li>
<li>respond to deviations.</li>
</ul></li>
<li><p><strong>Actual role allocation</strong>. Confirm that the responsibilities defined in the ConOps operate in practice, including:</p>
<ul>
<li>Owner;</li>
<li>plant operator;</li>
<li>trader;</li>
<li>BRP/BSP or aggregator;</li>
<li>TSO/DSO interface personnel;</li>
<li>maintenance provider;</li>
<li>SOC/NOC;</li>
<li>OEM support.</li>
</ul></li>
<li><p><strong>Alarm and incident escalation</strong>. Confirm:</p>
<ul>
<li>alarm receipt;</li>
<li>acknowledgement;</li>
<li>escalation;</li>
<li>on-call response;</li>
<li>incident classification;</li>
<li>Owner communication;</li>
<li>cybersecurity and operational coordination.</li>
</ul></li>
<li><p><strong>Remote maintenance governance</strong>. Validate:</p>
<ul>
<li>request;</li>
<li>approval;</li>
<li>connection;</li>
<li>session supervision;</li>
<li>logging;</li>
<li>closure;</li>
<li>post-session review.</li>
</ul></li>
<li><p><strong>Market and external-service behaviour</strong>. Validate performance under realistic:</p>
<ul>
<li>schedules;</li>
<li>data volumes;</li>
<li>latency;</li>
<li>temporary disconnection;</li>
<li>delayed data;</li>
<li>service interruption;</li>
<li>external-platform maintenance.</li>
</ul></li>
<li><p><strong>Monitoring and evidence</strong>. Confirm that:</p>
<ul>
<li>logs remain complete;</li>
<li>timestamps are coherent;</li>
<li>alerts are actionable;</li>
<li>operator actions can be reconstructed;</li>
<li>command histories are retained;</li>
<li>configuration changes are controlled.</li>
</ul></li>
<li><p><strong>Configuration stability</strong>. Confirm that the plant can operate without:</p>
<ul>
<li>recurring manual workarounds;</li>
<li>undocumented parameter changes;</li>
<li>broad temporary firewall rules;</li>
<li>shared commissioning accounts;</li>
<li>continuous vendor intervention;</li>
<li>unplanned service restarts.</li>
</ul></li>
<li><p><strong>Incident-response readiness</strong>. Exercise at least one representative scenario involving:</p>
<ul>
<li>unauthorized access attempt;</li>
<li>loss of remote visibility;</li>
<li>suspicious command activity;</li>
<li>malware or endpoint-security alert;</li>
<li>loss of log forwarding;</li>
<li>isolation of a system or zone.</li>
</ul></li>
</ol>
<p>The proving period should have defined:</p>
<ul>
<li>duration;</li>
<li>operating scenarios;</li>
<li>performance thresholds;</li>
<li>permitted interventions;</li>
<li>defect-classification rules;</li>
<li>evidence requirements;</li>
<li>completion criteria.</li>
</ul>
</section>
<section id="defects-deviations-and-re-testing" class="level3">
<h3 class="anchored" data-anchor-id="defects-deviations-and-re-testing">Defects, deviations and re-testing</h3>
<p>Testing is not complete when a defect is recorded. The project must determine how the defect affects the requirement, design baseline, other interfaces and previously executed tests. Defects should be classified by impact, for example:</p>
<ul>
<li>safety-critical;</li>
<li>command- or grid-code-critical;</li>
<li>cybersecurity-critical;</li>
<li>operationally significant;</li>
<li>recoverability-related;</li>
<li>evidence-related;</li>
<li>minor.</li>
</ul>
<p>For every defect, define:</p>
<ul>
<li>affected requirement;</li>
<li>observed result;</li>
<li>root cause;</li>
<li>affected systems and interfaces;</li>
<li>corrective action;</li>
<li>responsible party;</li>
<li>target date;</li>
<li>temporary control;</li>
<li>residual risk;</li>
<li>required re-test scope;</li>
<li>acceptance authority.</li>
</ul>
<p>A change made to correct one test failure may invalidate other results. Examples include:</p>
<ul>
<li>changing a firewall rule may require re-testing permitted and prohibited paths;</li>
<li>changing EMS logic may require re-testing command validation and fallback;</li>
<li>changing a certificate may require re-testing remote access and system authentication;</li>
<li>changing a network route may require re-testing monitoring visibility and redundancy;</li>
<li>changing a software version may require repeating configuration, interface and cybersecurity tests.</li>
</ul>
<p>The accountable system integrator should perform an impact assessment before closing the defect. A deviation should not be used to convert a failed test into a pass. It is a <strong>separate governance decision</strong> documenting that a requirement has not been fully satisfied and defining the compensating controls, residual risk, duration and approval conditions.</p>
</section>
<section id="fat-and-sat-evidence-package" class="level3">
<h3 class="anchored" data-anchor-id="fat-and-sat-evidence-package">FAT and SAT evidence package</h3>
<p>The final evidence package should allow the Owner to reconstruct:</p>
<ul>
<li>what was tested;</li>
<li>against which requirement;</li>
<li>using which configuration;</li>
<li>by whom;</li>
<li>in which environment;</li>
<li>with which result;</li>
<li>which defects were found;</li>
<li>how they were resolved;</li>
<li>which residual risks remain.</li>
</ul>
<p>The package should contain, at minimum:</p>
<ul>
<li>approved test plans and procedures;</li>
<li>requirements-to-test traceability matrix;</li>
<li>FAT readiness and exit records;</li>
<li>SAT readiness and exit records;</li>
<li>executed test records;</li>
<li>witness signatures or approvals;</li>
<li>logs and command traces;</li>
<li>packet captures where relevant;</li>
<li>screenshots and measurements;</li>
<li>configuration exports;</li>
<li>software and firmware inventories;</li>
<li>certificate and account records where appropriate;</li>
<li>defect and deviation register;</li>
<li>re-test results;</li>
<li>restore-test evidence;</li>
<li>final as-built baseline;</li>
<li>operational-proving report;</li>
<li>formal acceptance decision.</li>
</ul>
<p>Evidence should be retained in a controlled repository with:</p>
<ul>
<li>version control;</li>
<li>access control;</li>
<li>integrity protection;</li>
<li>clear naming;</li>
<li>retention requirements;</li>
<li>Owner retrieval rights.</li>
</ul>
</section>
<section id="acceptance-criteria" class="level3">
<h3 class="anchored" data-anchor-id="acceptance-criteria">Acceptance criteria</h3>
<p>FAT and SAT should be considered complete only when:</p>
<ul>
<li>all mandatory requirements have corresponding test evidence;</li>
<li>the tested and as-built configurations are identified;</li>
<li>critical positive and negative tests have passed;</li>
<li>end-to-end command governance has been demonstrated;</li>
<li>prohibited paths have been proven absent;</li>
<li>failover and degraded modes have been demonstrated;</li>
<li>representative restoration has succeeded;</li>
<li>operational roles and escalation paths have been validated;</li>
<li>unresolved defects and deviations are formally controlled;</li>
<li>the Owner has received the required evidence;</li>
<li>the accountable system integrator confirms that the plant is fit to proceed to the next lifecycle phase.</li>
</ul>
<p>The objective is not to increase the number of test procedures. It is to transform FAT and SAT from equipment demonstrations into a <strong>structured verification and validation process</strong> capable of proving that the BESS plant is correctly integrated, secure, resilient, recoverable and fit for the Owner’s intended use.</p>
</section>
</section>
<section id="commissioning-must-verify-the-architecture-and-procurement-must-make-that-possible" class="level2">
<h2 class="anchored" data-anchor-id="commissioning-must-verify-the-architecture-and-procurement-must-make-that-possible">Commissioning must verify the architecture, and procurement must make that possible</h2>
<p>The validity of FAT, SAT and operational evidence depends on commissioning being performed against the approved final architecture. Commissioning should confirm that the installed plant conforms to:</p>
<ul>
<li>the approved system requirements;</li>
<li>the functional and cybersecurity architecture;</li>
<li>the interface-control records;</li>
<li>the command-authority model;</li>
<li>the network and conduit design;</li>
<li>the configuration baseline;</li>
<li>the recovery model;</li>
<li>the approved FAT and SAT procedures.</li>
</ul>
<p>It should expose deviations from that baseline. It should not become the phase in which missing architecture is created through emergency configuration.</p>
<section id="temporary-commissioning-arrangements-are-not-the-accepted-architecture" class="level3">
<h3 class="anchored" data-anchor-id="temporary-commissioning-arrangements-are-not-the-accepted-architecture">Temporary commissioning arrangements are not the accepted architecture</h3>
<p>Temporary arrangements may sometimes be required to install equipment, diagnose faults or execute specific tests. Typical examples include:</p>
<ul>
<li>broad firewall rules;</li>
<li>temporary routes;</li>
<li>shared commissioning accounts;</li>
<li>disabled multifactor authentication;</li>
<li>bypassed certificate validation;</li>
<li>direct engineering access;</li>
<li>temporary internet connectivity;</li>
<li>vendor modems;</li>
<li>unmanaged switches;</li>
<li>disabled logging or monitoring;</li>
<li>temporary connections between security zones.</li>
</ul>
<p>These arrangements may facilitate an individual activity, but they cannot form part of the accepted plant merely because the corresponding test was completed successfully. Every temporary arrangement should be:</p>
<ul>
<li>explicitly identified;</li>
<li>justified by a specific commissioning need;</li>
<li>approved by the responsible technical and cybersecurity authorities;</li>
<li>restricted to the minimum systems, protocols and duration required;</li>
<li>logged and monitored where technically possible;</li>
<li>assigned an expiry date or removal condition;</li>
<li>removed before final testing;</li>
<li>followed by re-testing against the intended production configuration.</li>
</ul>
<p>A functional test performed while broad temporary access is active does not demonstrate that the approved restricted architecture works. The acceptance evidence must therefore show both:</p>
<ol type="1">
<li>that the temporary arrangement was removed; and</li>
<li>that the required function was successfully re-tested through the final architecture.</li>
</ol>
</section>
<section id="commissioning-discoveries-must-return-to-design-control" class="level3">
<h3 class="anchored" data-anchor-id="commissioning-discoveries-must-return-to-design-control">Commissioning discoveries must return to design control</h3>
<p>When commissioning reveals an undocumented dependency or product limitation, the issue should not be normalized as a site workaround.</p>
<p>Examples include:</p>
<ul>
<li>an OEM requiring an undocumented internet tunnel;</li>
<li>a BMS unable to produce the required logs;</li>
<li>an EMS requiring additional undocumented ports;</li>
<li>a cloud service proving necessary for normal plant operation;</li>
<li>a TSO or DSO path permitting administrative access;</li>
<li>a backup process that cannot restore the application;</li>
<li>a product that does not support named accounts;</li>
<li>inconsistent time synchronization across suppliers;</li>
<li>an external platform capable of reaching field devices directly.</li>
</ul>
<p>These are not merely commissioning issues. They are evidence of an incomplete requirement, architecture, interface, product selection or configuration baseline. The issue should be returned to the appropriate point in the assurance chain:</p>
<ul>
<li>Owner objective or operational scenario;</li>
<li>system requirement;</li>
<li>functional architecture;</li>
<li>cybersecurity architecture;</li>
<li>interface-control record;</li>
<li>command-authority model;</li>
<li>detailed configuration;</li>
<li>FAT or SAT procedure;</li>
<li>recovery design.</li>
</ul>
<p>The corrective action should identify:</p>
<ul>
<li>the affected requirement;</li>
<li>the root cause;</li>
<li>the responsible party;</li>
<li>the proposed design change;</li>
<li>the operational and cybersecurity impact;</li>
<li>the affected interfaces and configurations;</li>
<li>the evidence invalidated by the change;</li>
<li>the required re-test scope;</li>
<li>any temporary compensating control;</li>
<li>the residual risk and acceptance authority.</li>
</ul>
<p>Updating the as-built drawing after an unapproved site change does not constitute change control. Documentation should record the result of an <strong>approved engineering decision</strong>, not retrospectively legitimize an uncontrolled implementation.</p>
</section>
<section id="procurement-must-make-system-assurance-enforceable" class="level3">
<h3 class="anchored" data-anchor-id="procurement-must-make-system-assurance-enforceable">Procurement must make system assurance enforceable</h3>
<p>Commissioning can verify only what the design has defined, and design can be enforced only where procurement has made the required responsibilities, information, artefacts, tests and evidence contractual. The contract should therefore identify:</p>
<ul>
<li>the party accountable for integrated-system behaviour;</li>
<li>the authority of that party over supplier interfaces and configurations;</li>
<li>the information each supplier and OEM must disclose;</li>
<li>the required system-assurance and design artefacts;</li>
<li>the configuration and change-control process;</li>
<li>the required FAT, SAT, negative and recovery tests;</li>
<li>the required acceptance evidence;</li>
<li>the Owner’s rights to configurations, data, credentials, logs and project files;</li>
<li>the treatment of defects, deviations and residual risks;</li>
<li>the obligations continuing through handover, warranty and operation.</li>
</ul>
<p>The contractual deliverables should include, at minimum:</p>
<ul>
<li>Concept of Operations;</li>
<li>system and cybersecurity requirements;</li>
<li>functional and cybersecurity architecture;</li>
<li>command-authority model;</li>
<li>interface-control register;</li>
<li>responsibility matrix;</li>
<li>asset, software and firmware inventories;</li>
<li>data-flow and data-rights register;</li>
<li>remote-access and external-service register;</li>
<li>logging and monitoring matrix;</li>
<li>backup and recovery design;</li>
<li>configuration baseline;</li>
<li>FAT/SAT traceability matrix;</li>
<li>defect, deviation and residual-risk register;</li>
<li>final as-built evidence package.</li>
</ul>
<p>The contract should also require the principal Supplier or accountable integrator to flow the relevant obligations down to:</p>
<ul>
<li>battery OEMs;</li>
<li>PCS suppliers;</li>
<li>EMS and PPC suppliers;</li>
<li>SCADA suppliers;</li>
<li>RTU and telecontrol suppliers;</li>
<li>telecommunications providers;</li>
<li>cloud-service providers;</li>
<li>remote-maintenance providers;</li>
<li>cybersecurity suppliers;</li>
<li>material subcontractors.</li>
</ul>
<p>Supplier confidentiality may justify controlled handling of sensitive information. It should not prevent the Owner or accountable integrator from obtaining the information required to operate, secure, test, restore and investigate the plant.</p>
</section>
<section id="missing-detail-must-remain-an-open-obligation" class="level3">
<h3 class="anchored" data-anchor-id="missing-detail-must-remain-an-open-obligation">Missing detail must remain an open obligation</h3>
<p>Missing or incomplete information should not become implicitly accepted because the plant has been energized, a payment milestone has been reached or no immediate objection was raised. The following should remain open until formally provided, reviewed, tested and approved:</p>
<ul>
<li>undocumented interfaces;</li>
<li>undefined command paths;</li>
<li>incomplete signal lists;</li>
<li>unknown ports or protocols;</li>
<li>missing configuration exports;</li>
<li>unavailable logs;</li>
<li>undisclosed cloud dependencies;</li>
<li>unresolved product limitations;</li>
<li>missing restore procedures;</li>
<li>temporary firewall rules or routes;</li>
<li>commissioning accounts;</li>
<li>unverified remote-access paths;</li>
<li>incomplete FAT or SAT evidence.</li>
</ul>
<p>A suitable contractual principle is:</p>
<blockquote class="blockquote">
<p>Any omission, placeholder, unresolved interface, unavailable Supplier or OEM information, unverified product limitation, temporary commissioning configuration or incomplete evidence item shall remain an open Supplier obligation. It shall not be deemed accepted through document review, site installation, energization, testing, provisional operation, payment, passage of time or absence of an immediate Owner objection.</p>
</blockquote>
<p>Similarly:</p>
<blockquote class="blockquote">
<p>No departure from the approved requirements, architecture, interface model, configuration baseline or acceptance criteria shall be considered accepted unless it has been formally submitted, technically justified, risk-assessed, supported by appropriate compensating controls and approved in writing by the authorized Owner representative.</p>
</blockquote>
<p>A <strong>deviation</strong> does not convert a failed requirement into a passed test. It <em>records an explicit governance decision to accept a defined departure, together with its compensating controls, duration, residual risk and closure conditions</em>.</p>
</section>
<section id="acceptance-must-remain-linked-to-the-final-baseline" class="level3">
<h3 class="anchored" data-anchor-id="acceptance-must-remain-linked-to-the-final-baseline">Acceptance must remain linked to the final baseline</h3>
<p>The project should distinguish among:</p>
<ul>
<li>design approval;</li>
<li>FAT acceptance;</li>
<li>release for shipment or installation;</li>
<li>site-configuration acceptance;</li>
<li>SAT acceptance;</li>
<li>operational handover;</li>
<li>provisional acceptance;</li>
<li>final acceptance.</li>
</ul>
<p>Each decision should be supported by evidence appropriate to that stage. In particular, final SAT and handover should not be completed until:</p>
<ul>
<li>the final as-built architecture is approved;</li>
<li>temporary commissioning arrangements have been removed;</li>
<li>operational accounts have replaced commissioning accounts;</li>
<li>production certificates and credentials are active;</li>
<li>firewall, routing and remote-access configurations reflect the approved design;</li>
<li>logging and monitoring operate through the final paths;</li>
<li>representative restoration has been demonstrated;</li>
<li>final configurations and project files have been delivered;</li>
<li>residual risks have named owners and formal acceptance;</li>
<li>the Owner has received the complete acceptance dossier.</li>
</ul>
<p>Energization, synchronization, first export, market registration or temporary commercial operation should not automatically constitute cybersecurity, integration or final contractual acceptance.</p>
<p>The practical relationship is therefore direct:</p>
<blockquote class="blockquote">
<p>Commissioning verifies the architecture. Procurement creates the contractual conditions under which that architecture can be defined, implemented, tested and evidenced.</p>
</blockquote>
<p>Without this bridge, commissioning personnel are forced to negotiate architecture at site. With it, they receive an approved baseline, controlled interfaces, named responsibilities, objective tests and enforceable evidence requirements.</p>
</section>
</section>
<section id="the-future-bop-delivery-model-must-include-an-accountable-systems-integrator" class="level2">
<h2 class="anchored" data-anchor-id="the-future-bop-delivery-model-must-include-an-accountable-systems-integrator">The future BoP delivery model must include an accountable systems integrator</h2>
<p>The traditional <strong>Balance of Plant</strong> role was primarily concerned with completing the physical plant around the principal equipment packages: civil works, electrical integration, auxiliary systems, cabling, communications infrastructure, grid connection and site commissioning.</p>
<p>That role is no longer sufficient for a modern BESS project. The value, safety, security and availability of the plant now depend on the <strong>coordinated behaviour of systems supplied by multiple organizations</strong>:</p>
<ul>
<li>battery containers and BMS;</li>
<li>PCS and Power Island controllers;</li>
<li>plant EMS and PPC;</li>
<li>SCADA and HMI;</li>
<li>RTU, telecontrol and grid-interface systems;</li>
<li>protection and measurement systems;</li>
<li>Owner, trader, BRP, BSP and aggregator platforms;</li>
<li>remote-maintenance services;</li>
<li>cloud and vendor platforms;</li>
<li>telecommunications providers;</li>
<li>cybersecurity, logging, monitoring and recovery systems.</li>
</ul>
<p>The BoP contractor may still install much of the physical infrastructure, but the project cannot be accepted merely because those elements have been connected. Someone must demonstrate that the complete plant operates as one controlled system.</p>
<p>The future BoP contractor must therefore either assume the role of system integrator or work within an integration model in which that role is explicitly assigned to another party.</p>
<section id="three-viable-delivery-models" class="level3">
<h3 class="anchored" data-anchor-id="three-viable-delivery-models">Three viable delivery models</h3>
<p>There are three viable organizational models.</p>
<table class="table">
<colgroup>
<col style="width: 25%">
<col style="width: 25%">
<col style="width: 25%">
<col style="width: 25%">
</colgroup>
<thead>
<tr class="header">
<th>Model</th>
<th>Integration responsibility</th>
<th>Appropriate use</th>
<th>Principal risk</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>BoP-led integration</td>
<td>The BoP contractor acts as the accountable system integrator</td>
<td>The BoP contractor has strong control, automation, cybersecurity and testing capabilities</td>
<td>Responsibility may be claimed without sufficient technical authority or competence</td>
</tr>
<tr class="even">
<td>BoP-led integration with specialist support</td>
<td>The BoP contractor subcontracts specialist integration activities but retains overall accountability</td>
<td>Specialist EMS, cybersecurity, telecom or verification expertise is required</td>
<td>Responsibility may become fragmented between the prime contractor and specialists</td>
</tr>
<tr class="odd">
<td>Owner-appointed independent integrator</td>
<td>The Owner appoints a separate system integrator, and all suppliers must comply with the integrated design</td>
<td>The Owner requires strong architectural independence or the BoP contractor cannot credibly integrate the complete system</td>
<td>Authority may be weak unless all supplier contracts require cooperation</td>
</tr>
</tbody>
</table>
<p>The delivery model should be selected at procurement stage. It should not emerge informally during detailed design or commissioning. What is no longer acceptable is an implicit fourth model:</p>
<blockquote class="blockquote">
<p>each supplier delivers its own subsystem, while integration responsibility is distributed among meetings, interface emails and commissioning personnel.</p>
</blockquote>
<p>That model creates an unowned integration space.</p>
</section>
<section id="the-unowned-integration-space" class="level3">
<h3 class="anchored" data-anchor-id="the-unowned-integration-space">The unowned integration space</h3>
<p>An <strong>unowned integration space</strong> exists when:</p>
<ul>
<li>the battery OEM defines BMS behaviour;</li>
<li>the PCS supplier defines inverter behaviour;</li>
<li>the EMS supplier defines schedule and setpoint logic;</li>
<li>the PPC supplier defines grid-control behaviour;</li>
<li>the SCADA supplier defines operator interaction;</li>
<li>the RTU supplier defines telecontrol signals;</li>
<li>the trader or aggregator defines market interfaces;</li>
<li>the telecom provider defines remote connectivity;</li>
<li>the cybersecurity supplier installs firewalls, PAM, IDS or endpoint-security products;</li>
<li>the BoP contractor connects the systems;</li>
<li>no party owns the complete behavioural model.</li>
</ul>
<p>Each supplier may be contractually compliant within its own scope. The integrated plant may nevertheless fail because the interfaces, priorities, assumptions and failure modes are inconsistent. Typical failures include:</p>
<ul>
<li>the EMS sends a command format that the PPC interprets differently;</li>
<li>the PPC requests power outside the limits communicated by the BMS;</li>
<li>the BMS updates charge limits more slowly than the control logic assumes;</li>
<li>local and remote commands have undefined priority;</li>
<li>the TSO command path bypasses the intended EMS validation;</li>
<li>the Owner platform can transmit schedules but cannot confirm execution;</li>
<li>the historian timestamps differ from control-system timestamps;</li>
<li>the remote-access design conflicts with the OEM support model;</li>
<li>the cybersecurity architecture blocks a required operational flow discovered only during SAT;</li>
<li>a cloud service is required for normal operation despite the assumed local autonomy;</li>
<li>no supplier is responsible for restoring the complete application chain after failure.</li>
</ul>
<p>These are not isolated supplier defects. They are integration defects. A collection of individually compliant components does not create a compliant system.</p>
</section>
<section id="integration-responsibility-must-be-explicit" class="level3">
<h3 class="anchored" data-anchor-id="integration-responsibility-must-be-explicit">Integration responsibility must be explicit</h3>
<p>The accountable system integrator must be named contractually. The role should not be described through vague language such as:</p>
<ul>
<li>“coordination support”;</li>
<li>“interface assistance”;</li>
<li>“collaboration among suppliers”;</li>
<li>“overall technical supervision”;</li>
<li>“integration where applicable”.</li>
</ul>
<p>The accountable integrator should be responsible for demonstrating that the complete plant satisfies the approved system requirements. This responsibility should include:</p>
<ol type="1">
<li><p><strong>Requirements integration</strong>. Consolidate Owner, regulatory, grid-code, operational, cybersecurity, resilience and supplier requirements into a single controlled baseline.</p></li>
<li><p><strong>Functional integration</strong>. Define how plant-level functions are distributed across BMS, PCS, EMS, PPC, SCADA, RTU, cloud and external platforms.</p></li>
<li><p><strong>Interface integration</strong>. Control all material electrical, communication, software, data, command and organizational interfaces.</p></li>
<li><p><strong>Command integration</strong>. Establish command sources, priorities, governance, validation, fallback and logging.</p></li>
<li><p><strong>Cybersecurity integration</strong>. Ensure that zones, conduits, identities, remote access, monitoring, logging, backup and recovery support the required plant functions without creating bypasses.</p></li>
<li><p><strong>Configuration integration</strong>. Maintain the approved versions, parameters, network settings, firewall rules, certificates, accounts and dependencies forming the tested baseline.</p></li>
<li><p><strong>Verification and validation</strong>. Coordinate component FAT, subsystem FAT, site verification, integrated SAT, negative testing, recovery testing and operational proving.</p></li>
<li><p><strong>Evidence integration</strong>. Assemble the traceability, configuration, test and handover evidence required for Owner acceptance.</p></li>
</ol>
<p>The system integrator does not replace the technical responsibility of each supplier. It ensures that supplier responsibilities converge into a coherent plant.</p>
</section>
<section id="authority-must-accompany-accountability" class="level3">
<h3 class="anchored" data-anchor-id="authority-must-accompany-accountability">Authority must accompany accountability</h3>
<p>The integrator cannot be held responsible for system performance without the authority to control the conditions affecting that performance. The integration role should include the contractual right to:</p>
<ul>
<li>request complete technical information;</li>
<li>obtain protocol and signal specifications;</li>
<li>review equipment and software limitations;</li>
<li>approve or reject interface designs;</li>
<li>define common naming, timing and data conventions;</li>
<li>review supplier configurations;</li>
<li>require representative test environments;</li>
<li>request configuration exports and logs;</li>
<li>control changes affecting integrated behaviour;</li>
<li>require corrective actions;</li>
<li>require re-testing;</li>
<li>prevent shipment or site implementation of non-conforming solutions;</li>
<li>escalate unresolved risks to the Owner;</li>
<li>recommend rejection of systems that cannot satisfy the approved requirements.</li>
</ul>
<p>Supplier cooperation should be a contractual obligation, not a voluntary courtesy. Where a supplier claims that information is proprietary or confidential, the project should establish controlled access arrangements. Proprietary status should not prevent the integrator or Owner from receiving the information necessary to:</p>
<ul>
<li>operate the plant;</li>
<li>validate the interface;</li>
<li>assess cybersecurity;</li>
<li>restore the system;</li>
<li>investigate failures;</li>
<li>verify regulatory or contractual compliance.</li>
</ul>
</section>
<section id="the-capabilities-the-future-bop-contractor-must-develop" class="level3">
<h3 class="anchored" data-anchor-id="the-capabilities-the-future-bop-contractor-must-develop">The capabilities the future BoP contractor must develop</h3>
<p>A BoP contractor that assumes system-integration responsibility requires capabilities beyond conventional electrical and construction coordination. At minimum, it should demonstrate competence in the following areas.</p>
<ul>
<li><p><strong>Systems engineering</strong>. The contractor should be able to:</p>
<ul>
<li>develop and manage system requirements;</li>
<li>define a Concept of Operations;</li>
<li>construct functional architectures;</li>
<li>allocate functions to systems;</li>
<li>maintain requirement traceability;</li>
<li>manage verification and validation;</li>
<li>control deviations and residual risks.</li>
</ul>
<p>The contractor does not need to reproduce an aerospace process in full. It must, however, show a repeatable method for moving from Owner objectives to accepted plant behaviour.</p></li>
<li><p><strong>Control and automation integration</strong>. The contractor should understand:</p>
<ul>
<li>BMS and PCS operating constraints;</li>
<li>EMS and PPC functions;</li>
<li>active- and reactive-power control;</li>
<li>grid-code control loops;</li>
<li>operating modes;</li>
<li>interlocks;</li>
<li>command priorities;</li>
<li>fallback states;</li>
<li>communication-loss behaviour.</li>
</ul>
<p>The integrator must be capable of challenging inconsistent supplier assumptions rather than merely forwarding interface documents.</p></li>
<li><p><strong>IT/OT architecture</strong>. The contractor should be able to design and review:</p>
<ul>
<li>zones and trust domains;</li>
<li>VLANs and subnets;</li>
<li>routing;</li>
<li>firewall enforcement;</li>
<li>remote access;</li>
<li>management-plane separation;</li>
<li>logging;</li>
<li>backup;</li>
<li>time synchronization;</li>
<li>redundancy;</li>
<li>cloud and Owner interfaces.</li>
</ul>
<p>This capability must extend from architecture to detailed configuration and testing.</p></li>
<li><p><strong>Cybersecurity engineering</strong>. The contractor should understand how to translate cybersecurity requirements into:</p>
<ul>
<li>system boundaries;</li>
<li>zones and conduits;</li>
<li>command-path restrictions;</li>
<li>identity and access controls;</li>
<li>PAM and remote-access workflows;</li>
<li>secure protocols;</li>
<li>logging and monitoring;</li>
<li>IDS/DPI coverage;</li>
<li>vulnerability and patch processes;</li>
<li>prohibited-path tests;</li>
<li>incident and recovery procedures.</li>
</ul>
<p>Cybersecurity competence cannot be demonstrated only by procuring security products.</p></li>
<li><p><strong>Interface and data engineering</strong>. The contractor should be able to control:</p>
<ul>
<li>signal lists;</li>
<li>protocol mappings;</li>
<li>units and scaling;</li>
<li>timestamps;</li>
<li>quality indicators;</li>
<li>update rates;</li>
<li>read/write classification;</li>
<li>command semantics;</li>
<li>API behaviour;</li>
<li>data ownership;</li>
<li>buffering and synchronization;</li>
<li>failure and recovery behaviour.</li>
</ul>
<p>Interfaces must be treated as governed engineering objects rather than undocumented connections between supplier products.</p></li>
<li><p><strong>Test and evidence engineering</strong>. The contractor should be capable of:</p>
<ul>
<li>deriving tests from requirements;</li>
<li>designing simulators and representative test environments;</li>
<li>coordinating multi-supplier FAT;</li>
<li>performing positive and negative tests;</li>
<li>collecting logs and packet evidence;</li>
<li>managing defects and re-tests;</li>
<li>comparing FAT and as-built baselines;</li>
<li>assembling a reproducible acceptance dossier.</li>
</ul>
<p>A contractor that cannot produce or control evidence cannot credibly act as the accountable integrator.</p></li>
</ul>
</section>
<section id="minimum-integration-governance" class="level3">
<h3 class="anchored" data-anchor-id="minimum-integration-governance">Minimum integration governance</h3>
<p>The project should establish an Integration Management function led by the accountable integrator. This function should maintain a controlled set of registers and baselines.</p>
<table class="table">
<colgroup>
<col style="width: 50%">
<col style="width: 50%">
</colgroup>
<thead>
<tr class="header">
<th>Integration control</th>
<th>Purpose</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>System requirements baseline</td>
<td>Defines what the complete plant must achieve</td>
</tr>
<tr class="even">
<td>Functional allocation matrix</td>
<td>Maps functions to systems and suppliers</td>
</tr>
<tr class="odd">
<td>Interface-control register</td>
<td>Defines all material system and organizational interfaces</td>
</tr>
<tr class="even">
<td>Command-authority matrix</td>
<td>Defines command sources, priorities, validation and fallback</td>
</tr>
<tr class="odd">
<td>Responsibility matrix</td>
<td>Allocates design, implementation, testing and evidence obligations</td>
</tr>
<tr class="even">
<td>Assumption register</td>
<td>Records assumptions requiring confirmation</td>
</tr>
<tr class="odd">
<td>Configuration baseline</td>
<td>Identifies the versions and settings forming the approved system</td>
</tr>
<tr class="even">
<td>Integration risk register</td>
<td>Tracks risks arising from supplier boundaries and dependencies</td>
</tr>
<tr class="odd">
<td>Defect and deviation register</td>
<td>Controls failures, waivers, compensating controls and residual risks</td>
</tr>
<tr class="even">
<td>Verification and validation matrix</td>
<td>Links requirements to FAT, SAT and operational tests</td>
</tr>
<tr class="odd">
<td>Acceptance-evidence index</td>
<td>Identifies the evidence supporting each accepted requirement</td>
</tr>
</tbody>
</table>
<p>These records should be reviewed through formal integration gates rather than maintained only as administrative project files.</p>
</section>
<section id="required-integration-reviews" class="level3">
<h3 class="anchored" data-anchor-id="required-integration-reviews">Required integration reviews</h3>
<p>The integration process should include at least the following reviews:</p>
<ul>
<li><p><strong>Operational concept review</strong>. Confirm that:</p>
<ul>
<li>operating roles are defined;</li>
<li>market and grid interfaces are understood;</li>
<li>command authority is explicit;</li>
<li>degraded and emergency modes are identified;</li>
<li>remote operation and maintenance are governed.</li>
</ul></li>
<li><p><strong>Requirements review</strong>. Confirm that:</p>
<ul>
<li>requirements are complete and testable;</li>
<li>conflicting requirements are resolved;</li>
<li>responsibilities are allocated;</li>
<li>acceptance criteria are defined;</li>
<li>regulatory and grid-code assumptions are documented.</li>
</ul></li>
<li><p><strong>Architecture review</strong>. Confirm that:</p>
<ul>
<li>functions are allocated;</li>
<li>system boundaries are explicit;</li>
<li>interfaces are identified;</li>
<li>cybersecurity zones and conduits support the operational architecture;</li>
<li>resilience and recovery requirements are addressed.</li>
</ul></li>
<li><p><strong>Interface freeze review</strong>. Confirm that each material interface has approved:</p>
<ul>
<li>endpoints;</li>
<li>protocol;</li>
<li>signal or data list;</li>
<li>command semantics;</li>
<li>timing;</li>
<li>security controls;</li>
<li>failure behaviour;</li>
<li>logging;</li>
<li>test method.</li>
</ul></li>
<li><p><strong>Configuration baseline review</strong>. Confirm that the system has a stable and testable baseline covering:</p>
<ul>
<li>software;</li>
<li>firmware;</li>
<li>network configuration;</li>
<li>firewall rules;</li>
<li>accounts;</li>
<li>certificates;</li>
<li>application parameters;</li>
<li>backup;</li>
<li>logging;</li>
<li>time synchronization.</li>
</ul></li>
<li><p><strong>FAT readiness review</strong>. Confirm that:</p>
<ul>
<li>the relevant design is approved;</li>
<li>test environments are representative;</li>
<li>procedures are traceable;</li>
<li>expected evidence is defined;</li>
<li>known limitations are recorded;</li>
<li>supplier participation is confirmed.</li>
</ul></li>
<li><p><strong>Site and SAT readiness review</strong>. Confirm that:</p>
<ul>
<li>the installed plant matches the FAT baseline;</li>
<li>site changes are controlled;</li>
<li>temporary configurations are recorded;</li>
<li>final accounts, certificates and monitoring are active;</li>
<li>integrated tests can be executed against the intended architecture.</li>
</ul></li>
<li><p><strong>Handover readiness review</strong>. Confirm that:</p>
<ul>
<li>mandatory tests have passed;</li>
<li>defects and deviations are controlled;</li>
<li>configurations and project files are delivered;</li>
<li>recovery has been demonstrated;</li>
<li>operational roles are active;</li>
<li>the Owner has received the acceptance evidence.</li>
</ul></li>
</ul>
</section>
<section id="supplier-responsibilities-must-remain-intact" class="level3">
<h3 class="anchored" data-anchor-id="supplier-responsibilities-must-remain-intact">Supplier responsibilities must remain intact</h3>
<p>The existence of a system integrator must not allow subsystem suppliers to disclaim responsibility. Each supplier should remain responsible for:</p>
<ul>
<li>the correctness of its product;</li>
<li>disclosed product limitations;</li>
<li>compliance with interface requirements;</li>
<li>accuracy of signal and protocol information;</li>
<li>software and firmware support;</li>
<li>vulnerability notification;</li>
<li>configuration evidence;</li>
<li>participation in FAT and SAT;</li>
<li>correction of defects within its scope;</li>
<li>provision of restore procedures and technical support;</li>
<li>cooperation with incident investigation.</li>
</ul>
<p>The integrator coordinates and validates the whole system. It does not absorb defects caused by incomplete or incorrect supplier deliverables. A suitable responsibility principle is:</p>
<blockquote class="blockquote">
<p>Each Supplier remains fully responsible for the conformity, performance, security, documentation and support of its own scope. The accountable system integrator remains responsible for demonstrating the correct integration and end-to-end behaviour of the complete plant. Neither responsibility excludes or diminishes the other.</p>
</blockquote>
</section>
<section id="the-owners-role-cannot-be-passive" class="level3">
<h3 class="anchored" data-anchor-id="the-owners-role-cannot-be-passive">The Owner’s role cannot be passive</h3>
<p>Even where the BoP contractor acts as system integrator, the Owner must retain architectural and acceptance authority. The Owner should:</p>
<ul>
<li>define the operational and commercial objectives;</li>
<li>approve the ConOps;</li>
<li>approve critical requirements;</li>
<li>approve command authority;</li>
<li>approve cybersecurity principles;</li>
<li>approve material interfaces with Owner, market and external systems;</li>
<li>review major architecture deviations;</li>
<li>witness critical FAT and SAT tests;</li>
<li>approve residual risks;</li>
<li>retain access to configurations, data and evidence;</li>
<li>control final acceptance.</li>
</ul>
<p>The Owner should not replace the integrator by performing detailed supplier coordination informally. That recreates the same unowned integration problem under a different name. The Owner’s function is to govern objectives, approve risk and accept evidence. The integrator’s function is to deliver and demonstrate the integrated system.</p>
</section>
<section id="when-the-bop-contractor-should-not-be-the-integrator" class="level3">
<h3 class="anchored" data-anchor-id="when-the-bop-contractor-should-not-be-the-integrator">When the BoP contractor should not be the integrator</h3>
<p>The BoP contractor should not automatically receive the integration role merely because it holds the largest construction scope. The Owner should assess whether the contractor can demonstrate:</p>
<ul>
<li>relevant BESS integration experience;</li>
<li>systems-engineering processes;</li>
<li>control and automation competence;</li>
<li>cybersecurity engineering capability;</li>
<li>interface-management discipline;</li>
<li>configuration-management tools;</li>
<li>multi-supplier FAT experience;</li>
<li>recovery and resilience testing experience;</li>
<li>qualified personnel;</li>
<li>independence from individual OEM solutions;</li>
<li>authority over key subcontractors;</li>
<li>willingness to provide complete Owner evidence.</li>
</ul>
<p>Warning signs include:</p>
<ul>
<li>treating integration as the exchange of interface spreadsheets;</li>
<li>relying on commissioning to resolve design questions;</li>
<li>presenting product certificates as system assurance;</li>
<li>refusing to define command authority;</li>
<li>proposing broad routing for convenience;</li>
<li>accepting undocumented vendor remote access;</li>
<li>lacking a requirements-management process;</li>
<li>lacking an interface-control process;</li>
<li>lacking a formal configuration baseline;</li>
<li>limiting FAT to supplier demonstrations;</li>
<li>refusing negative cybersecurity tests;</li>
<li>treating Owner data access as a commercial option.</li>
</ul>
<p>Where these conditions exist, the Owner should appoint a separate integrator or strengthen its own integration function.</p>
</section>
<section id="a-maturity-model-for-bop-integration-capability" class="level3">
<h3 class="anchored" data-anchor-id="a-maturity-model-for-bop-integration-capability">A maturity model for BoP integration capability</h3>
<p>The BoP contractor’s integration maturity can be assessed using the following model.</p>
<table class="table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>Level</th>
<th>Characteristics</th>
<th>Project consequence</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Level 1 — Equipment coordination</td>
<td>Coordinates drawings, deliveries and basic signal interfaces</td>
<td>Insufficient for complex BESS integration</td>
</tr>
<tr class="even">
<td>Level 2 — Technical interface management</td>
<td>Maintains interface lists and coordinates supplier testing</td>
<td>Useful but still dependent on late integration</td>
</tr>
<tr class="odd">
<td>Level 3 — Controlled system integration</td>
<td>Manages requirements, architecture, interfaces, configuration and integrated FAT/SAT</td>
<td>Minimum credible level for accountable BESS integration</td>
</tr>
<tr class="even">
<td>Level 4 — Evidence-based system assurance</td>
<td>Adds cybersecurity, resilience, negative testing, recovery validation and full traceability</td>
<td>Appropriate target for high-value, market-facing BESS</td>
</tr>
<tr class="odd">
<td>Level 5 — Lifecycle integration</td>
<td>Extends assurance through operations, updates, incidents, obsolescence and repowering</td>
<td>Target for portfolios and long-term Owner operating models</td>
</tr>
</tbody>
</table>
<p>The contract should require evidence of the claimed maturity rather than relying on generic statements of experience. Relevant evidence may include:</p>
<ul>
<li>sample system-assurance plans;</li>
<li>requirements and traceability tools;</li>
<li>interface-control registers;</li>
<li>configuration-management procedures;</li>
<li>FAT/SAT matrices;</li>
<li>cybersecurity architectures;</li>
<li>recovery-test evidence;</li>
<li>defect and deviation processes;</li>
<li>qualifications of proposed personnel;</li>
<li>references from comparable integrated projects.</li>
</ul>
</section>
<section id="integration-performance-must-be-measurable" class="level3">
<h3 class="anchored" data-anchor-id="integration-performance-must-be-measurable">Integration performance must be measurable</h3>
<p>The integrator’s performance should be assessed using metrics tied to system outcomes rather than document volume. Useful indicators include:</p>
<ul>
<li>percentage of approved system requirements with allocated owners;</li>
<li>percentage of material interfaces with approved interface records;</li>
<li>number of unresolved interface assumptions;</li>
<li>number of design issues discovered for the first time during SAT;</li>
<li>percentage of FAT/SAT tests directly traceable to requirements;</li>
<li>number of temporary commissioning routes, accounts and firewall rules;</li>
<li>percentage of as-built configurations matching the approved baseline;</li>
<li>number of critical prohibited-path test failures;</li>
<li>percentage of critical systems with demonstrated restoration;</li>
<li>number of open high-risk deviations at handover;</li>
<li>percentage of acceptance evidence delivered and approved;</li>
<li>time required to identify responsibility for an integration defect.</li>
</ul>
<p>The objective is not to optimize a numerical score. It is to reveal whether integration is being managed early or deferred to site. A project in which major interface decisions, command priorities and security exceptions continue to emerge during SAT has failed its integration process, even if the final test programme is eventually completed.</p>
</section>
<section id="the-future-bop-delivery-model" class="level3">
<h3 class="anchored" data-anchor-id="the-future-bop-delivery-model">The future BoP delivery model</h3>
<p>The future BoP contractor must evolve from a coordinator of physical packages into an integrator of cyber-physical behaviour. That evolution requires the contractor to manage more than equipment boundaries. It must manage:</p>
<ul>
<li>functional dependencies;</li>
<li>control authority;</li>
<li>software and firmware baselines;</li>
<li>data and command semantics;</li>
<li>cybersecurity boundaries;</li>
<li>external services;</li>
<li>operational roles;</li>
<li>degraded modes;</li>
<li>recovery;</li>
<li>evidence.</li>
</ul>
<p>The contractor does not need to manufacture every subsystem or develop every application. It must ensure that all supplied elements form a coherent, testable and supportable plant. Where the BoP contractor cannot perform this role, the Owner must assign it elsewhere.</p>
<p>What is no longer sustainable is leaving integration to emerge from supplier negotiations and site workarounds. The decisive requirement is simple:</p>
<blockquote class="blockquote">
<p>one accountable party must own the integrated behavioural model, possess the authority to control the interfaces, and provide the evidence that the complete BESS plant is fit for the Owner’s intended use.</p>
</blockquote>
<p>Without that role, the project delivers components. With it, the project can deliver a system.</p>
</section>
</section>
<section id="a-practical-gated-delivery-model" class="level2">
<h2 class="anchored" data-anchor-id="a-practical-gated-delivery-model">A practical gated delivery model</h2>
<p>The previous sections establish three principles:</p>
<ol type="1">
<li>the BESS must be designed as an integrated cyber-physical system rather than as a collection of equipment packages;</li>
<li>one accountable party must govern system integration;</li>
<li>acceptance must be based on traceable evidence linking Owner objectives, requirements, architecture, configuration, testing and operational use.</li>
</ol>
<p>A <strong>gated delivery model</strong> converts those principles into <strong>project control</strong>. The gates are not additional administrative milestones placed beside the engineering process. They are <em>decision points at which the project demonstrates that the information required for the next phase is sufficiently complete, coherent and controlled</em>.</p>
<p>Each gate should answer four questions:</p>
<ul>
<li><strong>Is the design mature enough to proceed?</strong></li>
<li><strong>Are responsibilities and interfaces sufficiently defined?</strong></li>
<li><strong>Are the risks and deviations visible and owned?</strong></li>
<li><strong>Will proceeding preserve the validity of the assurance chain?</strong></li>
</ul>
<p>The purpose is to <strong>prevent unresolved decisions from being transferred downstream</strong>. Without gates, incomplete requirements are transferred into architecture, incomplete architecture into detailed design, incomplete interfaces into FAT, and unresolved FAT issues into site commissioning. The project may still progress physically, but integration debt accumulates until it emerges during SAT or operation.</p>
<p>A gated model establishes controlled progression and explicit feedback:</p>
<div class="cell" data-layout-align="center">
<div class="cell-output-display">
<div id="fig-bess-gated-delivery-model" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-bess-gated-delivery-model-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<div>
<pre class="mermaid mermaid-js" data-label="fig-bess-gated-delivery-model">%%{init: {"theme": "neo", "look": "handDrawn", "layout": "elk"}}%%
flowchart TD
    G1["Gate 1&lt;br/&gt;Owner objectives&lt;br/&gt;and ConOps"]
    G2["Gate 2&lt;br/&gt;Requirements&lt;br/&gt;baseline"]
    G3["Gate 3&lt;br/&gt;Functional and&lt;br/&gt;cybersecurity architecture"]
    G4["Gate 4&lt;br/&gt;Detailed design&lt;br/&gt;and interface freeze"]
    G5["Gate 5&lt;br/&gt;FAT readiness"]
    G6["Gate 6&lt;br/&gt;FAT acceptance"]
    G7["Gate 7&lt;br/&gt;Site implementation&lt;br/&gt;and configuration audit"]
    G8["Gate 8&lt;br/&gt;Integrated SAT"]
    G9["Gate 9&lt;br/&gt;Operational handover"]
    G10["Gate 10&lt;br/&gt;Continuous&lt;br/&gt;assurance"]

    G1 --&gt; G2 --&gt; G3 --&gt; G4 --&gt; G5 --&gt; G6 --&gt; G7 --&gt; G8 --&gt; G9 --&gt; G10

    D["Defects, deviations,&lt;br/&gt;changes and residual risks"]

    G5 --&gt; D
    G6 --&gt; D
    G7 --&gt; D
    G8 --&gt; D
    G10 --&gt; D

    D -. requirement impact .-&gt; G2
    D -. architecture impact .-&gt; G3
    D -. design impact .-&gt; G4
    D -. re-test .-&gt; G5
</pre>
</div>
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-bess-gated-delivery-model-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;4: A gated BESS delivery process from Owner objectives to continuous lifecycle assurance.
</figcaption>
</figure>
</div>
</div>
</div>
<p>The process is sequential, but not strictly linear. A defect discovered during FAT may require a change to the detailed design, architecture or requirement baseline. A site deviation may invalidate part of the FAT evidence. An operational incident may require a new requirement, architecture change and regression test.</p>
<p>The correct response is therefore to return to the affected gate. Progress should not be preserved by weakening the requirement or changing the test result after the fact.</p>
<section id="gate-governance" class="level3">
<h3 class="anchored" data-anchor-id="gate-governance">Gate governance</h3>
<p>Each gate should have:</p>
<ul>
<li>a defined purpose;</li>
<li>mandatory inputs;</li>
<li>required deliverables;</li>
<li>entry criteria;</li>
<li>review participants;</li>
<li>decision authority;</li>
<li>objective exit criteria;</li>
<li>a controlled record of the decision.</li>
</ul>
<p>The possible gate decisions should be limited to:</p>
<table class="table">
<colgroup>
<col style="width: 50%">
<col style="width: 50%">
</colgroup>
<thead>
<tr class="header">
<th>Decision</th>
<th>Meaning</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><strong>Pass</strong></td>
<td>All mandatory criteria are satisfied and the project may proceed</td>
</tr>
<tr class="even">
<td><strong>Conditional pass</strong></td>
<td>The project may proceed subject to explicitly defined, low-risk and time-bounded actions</td>
</tr>
<tr class="odd">
<td><strong>Hold</strong></td>
<td>The project may not proceed until specified issues are resolved</td>
</tr>
<tr class="even">
<td><strong>Reject / redesign</strong></td>
<td>The proposed solution does not satisfy the approved requirements and must be revised</td>
</tr>
</tbody>
</table>
<p>A conditional pass should identify:</p>
<ul>
<li>the open item;</li>
<li>affected requirement;</li>
<li>responsible party;</li>
<li>corrective action;</li>
<li>due date;</li>
<li>risk classification;</li>
<li>compensating control;</li>
<li>evidence required for closure;</li>
<li>condition beyond which the project may not proceed.</li>
</ul>
<p>A gate should not be passed merely because the schedule requires progression.</p>
</section>
<section id="gate-1-owner-objectives-and-concept-of-operations" class="level3">
<h3 class="anchored" data-anchor-id="gate-1-owner-objectives-and-concept-of-operations">Gate 1 — Owner objectives and Concept of Operations</h3>
<p>Gate 1 establishes why the plant is being built and how it is intended to operate. The purpose is to prevent the technical solution from being defined before the Owner’s commercial, operational, cybersecurity, resilience and data objectives are explicit.</p>
<section id="mandatory-inputs" class="level4">
<h4 class="anchored" data-anchor-id="mandatory-inputs">Mandatory inputs</h4>
<p>The gate should consider:</p>
<ul>
<li>investment and revenue model;</li>
<li>expected market participation;</li>
<li>grid-connection and dispatching context;</li>
<li>Owner operating model;</li>
<li>intended suppliers and service providers;</li>
<li>availability and performance objectives;</li>
<li>cybersecurity and resilience expectations;</li>
<li>data and evidence requirements;</li>
<li>anticipated asset lifetime.</li>
</ul>
</section>
<section id="required-decisions" class="level4">
<h4 class="anchored" data-anchor-id="required-decisions">Required decisions</h4>
<p>The Owner should define and approve:</p>
<ol type="1">
<li><p><strong>Commercial objectives</strong>. Including:</p>
<ul>
<li>energy arbitrage;</li>
<li>balancing services;</li>
<li>capacity obligations;</li>
<li>grid-support services;</li>
<li>portfolio optimization;</li>
<li>expected availability and performance.</li>
</ul></li>
<li><p><strong>Operating roles</strong>. Define the roles of:</p>
<ul>
<li>Owner;</li>
<li>plant operator;</li>
<li>trader;</li>
<li>BRP;</li>
<li>BSP;</li>
<li>aggregator;</li>
<li>TSO or DSO;</li>
<li>maintenance provider;</li>
<li>OEMs;</li>
<li>remote SOC/NOC;</li>
<li>cloud providers.</li>
</ul></li>
<li><p><strong>Market participation</strong>. Define:</p>
<ul>
<li>relevant markets and services;</li>
<li>scheduling and nomination responsibilities;</li>
<li>required data exchange;</li>
<li>availability and constraint communication;</li>
<li>operational time horizons.</li>
</ul></li>
<li><p><strong>Command authority</strong>. Define:</p>
<ul>
<li>who may issue plant instructions;</li>
<li>who approves them;</li>
<li>where they are validated;</li>
<li>the priority among Owner, market, TSO/DSO, local and safety commands;</li>
<li>emergency and fallback authority.</li>
</ul></li>
<li><p><strong>Grid interfaces</strong>. Define:</p>
<ul>
<li>TSO/DSO communication;</li>
<li>telecontrol;</li>
<li>measurement;</li>
<li>dispatch-order handling;</li>
<li>grid-code functions;</li>
<li>external operational dependencies.</li>
</ul></li>
<li><p><strong>Cybersecurity targets</strong>. Define:</p>
<ul>
<li>target security posture;</li>
<li>remote-access principles;</li>
<li>command-path restrictions;</li>
<li>logging and monitoring expectations;</li>
<li>supplier and cloud constraints;</li>
<li>Owner audit and evidence rights.</li>
</ul></li>
<li><p><strong>Availability and recovery objectives</strong>. Define:</p>
<ul>
<li>required availability;</li>
<li>maximum tolerable outages;</li>
<li>RTO and RPO expectations;</li>
<li>degraded operating modes;</li>
<li>external-service dependency limits.</li>
</ul></li>
<li><p><strong>Evidence and data rights</strong>. Define:</p>
<ul>
<li>Owner access to plant data;</li>
<li>log and evidence ownership;</li>
<li>data export requirements;</li>
<li>cloud exit rights;</li>
<li>lifecycle and battery-passport information;</li>
<li>retention requirements.</li>
</ul></li>
</ol>
</section>
<section id="required-outputs" class="level4">
<h4 class="anchored" data-anchor-id="required-outputs">Required outputs</h4>
<p>Gate 1 should produce:</p>
<ul>
<li>approved Concept of Operations;</li>
<li>actor and role matrix;</li>
<li>operating-mode catalogue;</li>
<li>command-priority principles;</li>
<li>commercial and market-use-case register;</li>
<li>initial system boundary;</li>
<li>preliminary regulatory applicability register;</li>
<li>high-level cybersecurity and resilience objectives;</li>
<li>data and evidence principles.</li>
</ul>
</section>
<section id="exit-criteria" class="level4">
<h4 class="anchored" data-anchor-id="exit-criteria">Exit criteria</h4>
<p>Gate 1 should pass only when:</p>
<ul>
<li>the intended use is sufficiently defined;</li>
<li>operational actors are identified;</li>
<li>command authority is not ambiguous;</li>
<li>critical external interfaces are known;</li>
<li>Owner data and evidence rights are explicit;</li>
<li>the main degraded and emergency scenarios are identified;</li>
<li>unresolved business decisions are recorded with named owners.</li>
</ul>
<p>The output should be stable enough to support requirements development. It need not contain detailed technical design.</p>
</section>
</section>
<section id="gate-2-requirements-baseline" class="level3">
<h3 class="anchored" data-anchor-id="gate-2-requirements-baseline">Gate 2 — Requirements baseline</h3>
<p>Gate 2 converts the approved ConOps and Owner objectives into clear, numbered and testable requirements. The purpose is to establish the baseline against which architecture, implementation and acceptance will be judged.</p>
<section id="requirements-to-be-approved" class="level4">
<h4 class="anchored" data-anchor-id="requirements-to-be-approved">Requirements to be approved</h4>
<p>The baseline should include:</p>
<ol type="1">
<li><p><strong>System and operational requirements</strong>. Cover:</p>
<ul>
<li>plant functions;</li>
<li>operating modes;</li>
<li>command behaviour;</li>
<li>performance;</li>
<li>market integration;</li>
<li>availability;</li>
<li>degraded operation.</li>
</ul></li>
<li><p><strong>Grid-code and external-interface requirements</strong>. Cover:</p>
<ul>
<li>telecontrol;</li>
<li>measurement;</li>
<li>response times;</li>
<li>active- and reactive-power control;</li>
<li>TSO/DSO obligations;</li>
<li>communication loss;</li>
<li>evidence of compliance.</li>
</ul></li>
<li><p><strong>Cybersecurity requirements</strong>. Cover:</p>
<ul>
<li>zones and conduits;</li>
<li>access control;</li>
<li>remote access;</li>
<li>command-path protection;</li>
<li>logging;</li>
<li>monitoring;</li>
<li>vulnerability management;</li>
<li>backup and recovery;</li>
<li>cloud and supplier security.</li>
</ul></li>
<li><p><strong>Safety and physical-security requirements</strong>. Cover:</p>
<ul>
<li>emergency actions;</li>
<li>protection priorities;</li>
<li>fire and gas detection;</li>
<li>physical access;</li>
<li>intrusion detection;</li>
<li>anti-tamper controls;</li>
<li>interaction between safety and control systems.</li>
</ul></li>
<li><p><strong>Resilience and recovery requirements</strong>. Cover:</p>
<ul>
<li>redundancy;</li>
<li>failover;</li>
<li>RTO/RPO;</li>
<li>telecom diversity;</li>
<li>trusted recovery baselines;</li>
<li>degraded operation;</li>
<li>recovery testing.</li>
</ul></li>
<li><p><strong>Data, evidence and lifecycle requirements</strong>. Cover:</p>
<ul>
<li>Owner data access;</li>
<li>data export;</li>
<li>log retention;</li>
<li>configuration evidence;</li>
<li>software and firmware inventories;</li>
<li>battery-passport data;</li>
<li>support periods;</li>
<li>end-of-support notifications;</li>
<li>handover obligations.</li>
</ul></li>
</ol>
</section>
<section id="responsibility-allocation" class="level4">
<h4 class="anchored" data-anchor-id="responsibility-allocation">Responsibility allocation</h4>
<p>Each requirement should identify:</p>
<ul>
<li>accountable party;</li>
<li>implementing supplier;</li>
<li>affected system or interface;</li>
<li>verification method;</li>
<li>expected acceptance phase;</li>
<li>required evidence.</li>
</ul>
<p>A requirement without an owner is not ready for approval.</p>
</section>
<section id="regulatory-assumptions" class="level4">
<h4 class="anchored" data-anchor-id="regulatory-assumptions">Regulatory assumptions</h4>
<p>The gate should document:</p>
<ul>
<li>applicable EU and national requirements;</li>
<li>grid-code assumptions;</li>
<li>entity- and asset-scope assumptions;</li>
<li>forthcoming requirements considered during design;</li>
<li>contractual interpretation where applicability is conditional.</li>
</ul>
<p>The project should distinguish:</p>
<ul>
<li>legally mandatory requirements;</li>
<li>grid or market obligations;</li>
<li>contractual requirements;</li>
<li>Owner design requirements;</li>
<li>selected standards and good practice.</li>
</ul>
</section>
<section id="required-outputs-1" class="level4">
<h4 class="anchored" data-anchor-id="required-outputs-1">Required outputs</h4>
<p>Gate 2 should produce:</p>
<ul>
<li>approved system requirements specification;</li>
<li>approved cybersecurity requirements specification;</li>
<li>regulatory and grid-code applicability matrix;</li>
<li>requirement-allocation matrix;</li>
<li>preliminary requirements-to-test matrix;</li>
<li>approved acceptance criteria;</li>
<li>open-assumption register;</li>
<li>responsibility matrix.</li>
</ul>
</section>
<section id="exit-criteria-1" class="level4">
<h4 class="anchored" data-anchor-id="exit-criteria-1">Exit criteria</h4>
<p>Gate 2 should pass only when:</p>
<ul>
<li>requirements are uniquely identified;</li>
<li>requirements are sufficiently clear and testable;</li>
<li>conflicts have been resolved or explicitly escalated;</li>
<li>each material requirement has an accountable party;</li>
<li>verification methods are defined at least at a high level;</li>
<li>requirements do not depend on undocumented Supplier assumptions;</li>
<li>open items are classified and controlled.</li>
</ul>
</section>
</section>
<section id="gate-3-functional-control-cybersecurity-and-resilience-architecture" class="level3">
<h3 class="anchored" data-anchor-id="gate-3-functional-control-cybersecurity-and-resilience-architecture">Gate 3 — Functional, control, cybersecurity and resilience architecture</h3>
<p>Gate 3 defines how the complete plant will satisfy the approved requirements. The purpose is to establish the integrated behavioural model before detailed products and configurations are frozen.</p>
<section id="architecture-scope" class="level4">
<h4 class="anchored" data-anchor-id="architecture-scope">Architecture scope</h4>
<p>The gate should approve the following:</p>
<ol type="1">
<li><p><strong>Functional architecture</strong>. Define:</p>
<ul>
<li>EMS functions;</li>
<li>PPC functions;</li>
<li>SCADA and HMI functions;</li>
<li>BMS and PCS functions;</li>
<li>telecontrol;</li>
<li>data integration;</li>
<li>logging;</li>
<li>monitoring;</li>
<li>backup;</li>
<li>time synchronization.</li>
</ul></li>
<li><p><strong>Function allocation</strong>. Map each function to:</p>
<ul>
<li>system;</li>
<li>product or subsystem;</li>
<li>responsible supplier;</li>
<li>responsible operator;</li>
<li>redundancy role;</li>
<li>relevant interfaces.</li>
</ul></li>
<li><p><strong>Command architecture</strong>. Define:</p>
<ul>
<li>command sources;</li>
<li>command-governance point;</li>
<li>command priority;</li>
<li>validation;</li>
<li>fallback;</li>
<li>emergency behaviour;</li>
<li>command logging.</li>
</ul></li>
<li><p><strong>Cybersecurity architecture</strong>. Define:</p>
<ul>
<li>system boundary;</li>
<li>zones and sub-zones;</li>
<li>trust domains;</li>
<li>conduits;</li>
<li>prohibited paths;</li>
<li>management plane;</li>
<li>remote-access model;</li>
<li>logging and monitoring;</li>
<li>Owner and cloud interfaces.</li>
</ul></li>
<li><p><strong>Resilience architecture</strong>. Define:</p>
<ul>
<li>redundancy;</li>
<li>single points of failure;</li>
<li>failover;</li>
<li>external dependencies;</li>
<li>telecom diversity;</li>
<li>degraded modes;</li>
<li>recovery priorities.</li>
</ul></li>
<li><p><strong>External-service architecture</strong>. Define:</p>
<ul>
<li>Owner platforms;</li>
<li>market and aggregator platforms;</li>
<li>TSO/DSO systems;</li>
<li>remote service;</li>
<li>cloud and vendor systems;</li>
<li>SOC/NOC;</li>
<li>data and command capabilities.</li>
</ul></li>
</ol>
</section>
<section id="architecture-reviews" class="level4">
<h4 class="anchored" data-anchor-id="architecture-reviews">Architecture reviews</h4>
<p>The gate should challenge whether:</p>
<ul>
<li>products are being used to define functions rather than implement them;</li>
<li>command authority is inferred from connectivity;</li>
<li>any external system bypasses the intended command-governance point;</li>
<li>required operational flows conflict with the zone model;</li>
<li>the design depends on cloud or vendor services during degraded operation;</li>
<li>cybersecurity controls create operational single points of failure;</li>
<li>recovery dependencies are understood.</li>
</ul>
</section>
<section id="required-outputs-2" class="level4">
<h4 class="anchored" data-anchor-id="required-outputs-2">Required outputs</h4>
<p>Gate 3 should produce:</p>
<ul>
<li>approved functional architecture;</li>
<li>function-allocation matrix;</li>
<li>command-authority model;</li>
<li>cybersecurity zone and conduit architecture;</li>
<li>prohibited-path baseline;</li>
<li>resilience and redundancy architecture;</li>
<li>external-service architecture;</li>
<li>high-level data-flow model;</li>
<li>architecture decision register.</li>
</ul>
</section>
<section id="exit-criteria-2" class="level4">
<h4 class="anchored" data-anchor-id="exit-criteria-2">Exit criteria</h4>
<p>Gate 3 should pass only when:</p>
<ul>
<li>all material functions are allocated;</li>
<li>system and trust boundaries are explicit;</li>
<li>command sources and priority are defined;</li>
<li>material interfaces are identified;</li>
<li>cybersecurity zoning supports plant operation;</li>
<li>failure and degraded modes are described;</li>
<li>responsibilities are consistent with the architecture;</li>
<li>no critical integration issue is intentionally deferred to commissioning.</li>
</ul>
</section>
</section>
<section id="gate-4-detailed-design-and-interface-freeze" class="level3">
<h3 class="anchored" data-anchor-id="gate-4-detailed-design-and-interface-freeze">Gate 4 — Detailed design and interface freeze</h3>
<p>Gate 4 transforms the approved architecture into an implementable and testable technical baseline. The purpose is to eliminate ambiguity at supplier boundaries before equipment configuration and integrated testing.</p>
<section id="detailed-design-to-be-approved" class="level4">
<h4 class="anchored" data-anchor-id="detailed-design-to-be-approved">Detailed design to be approved</h4>
<p>The gate should approve:</p>
<ol type="1">
<li><p><strong>Network design</strong>. Including:</p>
<ul>
<li>VLANs;</li>
<li>subnets;</li>
<li>gateways;</li>
<li>routes;</li>
<li>firewall zones;</li>
<li>redundant paths;</li>
<li>management networks;</li>
<li>external links.</li>
</ul></li>
<li><p><strong>Interface-control records</strong>. For each interface:</p>
<ul>
<li>endpoints;</li>
<li>initiator;</li>
<li>protocol;</li>
<li>port;</li>
<li>signal or data list;</li>
<li>read/write and command capability;</li>
<li>authentication;</li>
<li>encryption;</li>
<li>timing;</li>
<li>failure behaviour;</li>
<li>logging;</li>
<li>test method.</li>
</ul></li>
<li><p><strong>Firewall and conduit design</strong>. Define:</p>
<ul>
<li>exact permitted flows;</li>
<li>default-deny policy;</li>
<li>endpoint-specific allow-listing;</li>
<li>prohibited flows;</li>
<li>failover behaviour;</li>
<li>rule ownership;</li>
<li>rule-review process.</li>
</ul></li>
<li><p><strong>Identity and account model</strong>. Define:</p>
<ul>
<li>users;</li>
<li>roles;</li>
<li>service accounts;</li>
<li>MFA;</li>
<li>PAM;</li>
<li>local emergency accounts;</li>
<li>credential ownership;</li>
<li>revocation and review.</li>
</ul></li>
<li><p><strong>Certificate and key architecture</strong>. Define:</p>
<ul>
<li>certificate authorities;</li>
<li>certificate issuance;</li>
<li>trust stores;</li>
<li>key ownership;</li>
<li>renewal;</li>
<li>expiry monitoring;</li>
<li>recovery.</li>
</ul></li>
<li><p><strong>Signal and command semantics</strong>. Define:</p>
<ul>
<li>values;</li>
<li>units;</li>
<li>scaling;</li>
<li>quality;</li>
<li>timestamps;</li>
<li>update rates;</li>
<li>command acknowledgement;</li>
<li>rejection codes;</li>
<li>duplicate and replay handling.</li>
</ul></li>
<li><p><strong>Logging and monitoring design</strong>. Define:</p>
<ul>
<li>log sources;</li>
<li>event categories;</li>
<li>destinations;</li>
<li>buffering;</li>
<li>retention;</li>
<li>SIEM forwarding;</li>
<li>IDS/DPI visibility;</li>
<li>alert escalation.</li>
</ul></li>
<li><p><strong>Backup and recovery design</strong>. Define:</p>
<ul>
<li>backup scope;</li>
<li>repositories;</li>
<li>access controls;</li>
<li>immutability or deletion protection;</li>
<li>trusted baselines;</li>
<li>restore sequence;</li>
<li>test method.</li>
</ul></li>
<li><p><strong>Time-synchronization hierarchy</strong>. Define:</p>
<ul>
<li>authoritative time sources;</li>
<li>NTP/PTP roles;</li>
<li>client/server relationships;</li>
<li>redundancy;</li>
<li>loss-of-time behaviour;</li>
<li>monitoring.</li>
</ul></li>
</ol>
</section>
<section id="interface-freeze" class="level4">
<h4 class="anchored" data-anchor-id="interface-freeze">Interface freeze</h4>
<p>Interface freeze means that material interface properties cannot be changed without formal impact assessment. It does not mean that no correction is possible. It means that any change must identify:</p>
<ul>
<li>affected requirements;</li>
<li>affected systems;</li>
<li>cybersecurity impact;</li>
<li>timing and performance impact;</li>
<li>test impact;</li>
<li>required document updates;</li>
<li>required re-testing.</li>
</ul>
</section>
<section id="required-outputs-3" class="level4">
<h4 class="anchored" data-anchor-id="required-outputs-3">Required outputs</h4>
<p>Gate 4 should produce:</p>
<ul>
<li>approved detailed network design;</li>
<li>final interface-control register;</li>
<li>approved signal and protocol lists;</li>
<li>command-path matrix;</li>
<li>firewall and conduit rule design;</li>
<li>account and credential design;</li>
<li>certificate and key plan;</li>
<li>logging and SIEM matrix;</li>
<li>time-synchronization design;</li>
<li>backup and recovery design;</li>
<li>detailed configuration requirements;</li>
<li>detailed FAT/SAT traceability matrix.</li>
</ul>
</section>
<section id="exit-criteria-3" class="level4">
<h4 class="anchored" data-anchor-id="exit-criteria-3">Exit criteria</h4>
<p>Gate 4 should pass only when:</p>
<ul>
<li>all critical interfaces have approved records;</li>
<li>no material signal or command semantics remain undefined;</li>
<li>routes and firewall flows can be derived from the design;</li>
<li>accounts and remote-access paths are defined;</li>
<li>log, backup and time requirements are allocated;</li>
<li>open product limitations are documented;</li>
<li>the design can be translated into a controlled configuration baseline;</li>
<li>unresolved issues do not threaten FAT validity.</li>
</ul>
</section>
</section>
<section id="gate-5-fat-readiness-review" class="level3">
<h3 class="anchored" data-anchor-id="gate-5-fat-readiness-review">Gate 5 — FAT readiness review</h3>
<p>Gate 5 determines whether the system is ready to produce valid factory-acceptance evidence. The purpose is to prevent testing of unstable, incomplete or undocumented configurations.</p>
<section id="fat-readiness-criteria" class="level4">
<h4 class="anchored" data-anchor-id="fat-readiness-criteria">FAT readiness criteria</h4>
<p>FAT should not begin until:</p>
<ol type="1">
<li><p><strong>The design is approved</strong>. The relevant:</p>
<ul>
<li>requirements;</li>
<li>architecture;</li>
<li>interface records;</li>
<li>command model;</li>
<li>cybersecurity design;</li>
<li>recovery design</li>
</ul>
<p>should be approved or formally controlled.</p></li>
<li><p><strong>Configurations are baselined</strong>. The project should identify:</p>
<ul>
<li>hardware revisions;</li>
<li>software and firmware versions;</li>
<li>application parameters;</li>
<li>network settings;</li>
<li>firewall rules;</li>
<li>accounts;</li>
<li>certificates;</li>
<li>logging;</li>
<li>backup settings;</li>
<li>time sources.</li>
</ul></li>
<li><p><strong>Test procedures are approved</strong>. Procedures should define:</p>
<ul>
<li>requirement references;</li>
<li>preconditions;</li>
<li>test environment;</li>
<li>sequence;</li>
<li>expected result;</li>
<li>evidence;</li>
<li>witnesses;</li>
<li>defect handling.</li>
</ul></li>
<li><p><strong>Test facilities are adequate</strong>. Confirm availability of:</p>
<ul>
<li>actual equipment;</li>
<li>simulators;</li>
<li>protocol emulators;</li>
<li>hardware-in-the-loop systems;</li>
<li>representative switches and firewalls;</li>
<li>realistic latency or communication conditions;</li>
<li>log collection.</li>
</ul></li>
<li><p><strong>Evidence collection is active</strong>. Confirm that:</p>
<ul>
<li>logs;</li>
<li>packet captures;</li>
<li>screenshots;</li>
<li>measurements;</li>
<li>configuration exports;</li>
<li>command traces</li>
</ul>
<p>can be retained in a controlled repository.</p></li>
<li><p><strong>Open items are classified</strong>. Each open item should be classified as:</p>
<ul>
<li>non-blocking;</li>
<li>test limitation;</li>
<li>design defect;</li>
<li>product limitation;</li>
<li>approved deviation;</li>
<li>FAT blocker.</li>
</ul></li>
</ol>
</section>
<section id="required-outputs-4" class="level4">
<h4 class="anchored" data-anchor-id="required-outputs-4">Required outputs</h4>
<p>Gate 5 should produce:</p>
<ul>
<li>FAT readiness report;</li>
<li>approved test procedures;</li>
<li>frozen FAT configuration baseline;</li>
<li>test-environment description;</li>
<li>witness schedule;</li>
<li>open-item and deviation list;</li>
<li>evidence-management plan;</li>
<li>formal authorization to begin FAT.</li>
</ul>
</section>
<section id="exit-criteria-4" class="level4">
<h4 class="anchored" data-anchor-id="exit-criteria-4">Exit criteria</h4>
<p>Gate 5 should pass only when the FAT results will be reproducible, traceable and relevant to the system intended for installation.</p>
</section>
</section>
<section id="gate-6-fat-execution-and-acceptance" class="level3">
<h3 class="anchored" data-anchor-id="gate-6-fat-execution-and-acceptance">Gate 6 — FAT execution and acceptance</h3>
<p>Gate 6 verifies the component, subsystem, interface, cybersecurity, resilience and recovery properties that can be demonstrated before site installation.</p>
<section id="fat-scope" class="level4">
<h4 class="anchored" data-anchor-id="fat-scope">FAT scope</h4>
<p>The programme should include:</p>
<ol type="1">
<li><p><strong>Component verification</strong>. Verify:</p>
<ul>
<li>product identity;</li>
<li>firmware and software;</li>
<li>configuration;</li>
<li>access controls;</li>
<li>protocols;</li>
<li>logs;</li>
<li>backup/export;</li>
<li>failover;</li>
<li>hardening;</li>
<li>limitations.</li>
</ul></li>
<li><p><strong>Subsystem integration</strong>. Verify:</p>
<ul>
<li>BMS–PCS interaction;</li>
<li>EMS/PPC–Power Island interaction;</li>
<li>SCADA–EMS interaction;</li>
<li>grid-interface exchange;</li>
<li>Owner and market interfaces;</li>
<li>security-service integration;</li>
<li>alarm and event correlation.</li>
</ul></li>
<li><p><strong>Command testing</strong>. Verify:</p>
<ul>
<li>valid command execution;</li>
<li>command priority;</li>
<li>constraint validation;</li>
<li>acknowledgement;</li>
<li>logging;</li>
<li>fallback.</li>
</ul></li>
<li><p><strong>Cybersecurity positive testing</strong>. Verify:</p>
<ul>
<li>authorized access;</li>
<li>PAM;</li>
<li>MFA;</li>
<li>secure protocols;</li>
<li>logging;</li>
<li>SIEM forwarding;</li>
<li>IDS/DPI visibility;</li>
<li>backup paths.</li>
</ul></li>
<li><p><strong>Cybersecurity negative testing</strong>. Demonstrate rejection of:</p>
<ul>
<li>unauthorized commands;</li>
<li>stale or replayed commands;</li>
<li>unauthorized access;</li>
<li>direct field-device paths;</li>
<li>telemetry-to-command misuse;</li>
<li>management-plane bypass;</li>
<li>unintended cloud or TSO/DSO access;</li>
<li>prohibited lateral movement.</li>
</ul></li>
<li><p><strong>Failover and recovery testing</strong>. Verify:</p>
<ul>
<li>redundant component behaviour;</li>
<li>communication loss;</li>
<li>service restart;</li>
<li>configuration restoration;</li>
<li>representative backup restoration;</li>
<li>alarm generation.</li>
</ul></li>
</ol>
</section>
<section id="fat-defects" class="level4">
<h4 class="anchored" data-anchor-id="fat-defects">FAT defects</h4>
<p>Every failed test should identify:</p>
<ul>
<li>affected requirement;</li>
<li>root cause;</li>
<li>corrective action;</li>
<li>affected baseline;</li>
<li>required re-test;</li>
<li>responsibility;</li>
<li>residual risk.</li>
</ul>
<p>A design change made during FAT should be reflected in:</p>
<ul>
<li>requirements where necessary;</li>
<li>architecture;</li>
<li>interface records;</li>
<li>configuration baseline;</li>
<li>test procedures;</li>
<li>site implementation instructions.</li>
</ul>
</section>
<section id="required-outputs-5" class="level4">
<h4 class="anchored" data-anchor-id="required-outputs-5">Required outputs</h4>
<p>Gate 6 should produce:</p>
<ul>
<li>executed FAT records;</li>
<li>component and subsystem reports;</li>
<li>positive and negative security evidence;</li>
<li>command traces;</li>
<li>final FAT configuration exports;</li>
<li>software and firmware inventory;</li>
<li>defect and deviation register;</li>
<li>re-test evidence;</li>
<li>FAT acceptance decision;</li>
<li>controlled list of actions required before SAT.</li>
</ul>
</section>
<section id="exit-criteria-5" class="level4">
<h4 class="anchored" data-anchor-id="exit-criteria-5">Exit criteria</h4>
<p>Gate 6 should pass only when:</p>
<ul>
<li>mandatory tests have been completed;</li>
<li>critical failures are closed;</li>
<li>approved deviations are explicit;</li>
<li>the tested configuration is retained;</li>
<li>FAT evidence is complete;</li>
<li>the released configuration is suitable for site installation.</li>
</ul>
</section>
</section>
<section id="gate-7-site-implementation-and-configuration-audit" class="level3">
<h3 class="anchored" data-anchor-id="gate-7-site-implementation-and-configuration-audit">Gate 7 — Site implementation and configuration audit</h3>
<p>Gate 7 verifies that the physical plant matches the architecture and baseline accepted at FAT. The purpose is to prevent unrecorded site changes from invalidating the factory evidence.</p>
<section id="site-implementation-verification" class="level4">
<h4 class="anchored" data-anchor-id="site-implementation-verification">Site implementation verification</h4>
<p>The project should verify:</p>
<ol type="1">
<li><p><strong>Asset conformity</strong>. Confirm:</p>
<ul>
<li>manufacturer;</li>
<li>model;</li>
<li>serial number;</li>
<li>hardware revision;</li>
<li>software and firmware;</li>
<li>licences;</li>
<li>location.</li>
</ul></li>
<li><p><strong>Network conformity</strong>. Confirm:</p>
<ul>
<li>VLANs;</li>
<li>subnets;</li>
<li>routes;</li>
<li>gateways;</li>
<li>firewall zones;</li>
<li>firewall rules;</li>
<li>switch ports;</li>
<li>trunks;</li>
<li>redundant paths.</li>
</ul></li>
<li><p><strong>Security configuration</strong>. Confirm:</p>
<ul>
<li>accounts;</li>
<li>roles;</li>
<li>MFA;</li>
<li>PAM paths;</li>
<li>certificates;</li>
<li>log forwarding;</li>
<li>IDS/DPI visibility;</li>
<li>endpoint protection;</li>
<li>remote access.</li>
</ul></li>
<li><p><strong>Infrastructure services</strong>. Confirm:</p>
<ul>
<li>time sources;</li>
<li>backup destinations;</li>
<li>monitoring;</li>
<li>virtualization;</li>
<li>storage;</li>
<li>power and environmental dependencies.</li>
</ul></li>
<li><p><strong>Physical installation</strong>. Confirm:</p>
<ul>
<li>rack placement;</li>
<li>cabling;</li>
<li>labelling;</li>
<li>redundant power;</li>
<li>fibre routing;</li>
<li>tamper protection;</li>
<li>physical separation.</li>
</ul></li>
</ol>
</section>
<section id="configuration-audit" class="level4">
<h4 class="anchored" data-anchor-id="configuration-audit">Configuration audit</h4>
<p>The as-built system should be compared with the FAT baseline using:</p>
<ul>
<li>configuration exports;</li>
<li>checksums;</li>
<li>automated comparison where available;</li>
<li>manual inspection;</li>
<li>approved change records.</li>
</ul>
<p>Each delta should be classified as:</p>
<ul>
<li>approved site change;</li>
<li>documentation correction;</li>
<li>unapproved deviation;</li>
<li>product substitution;</li>
<li>temporary commissioning arrangement;</li>
<li>defect.</li>
</ul>
</section>
<section id="temporary-arrangements" class="level4">
<h4 class="anchored" data-anchor-id="temporary-arrangements">Temporary arrangements</h4>
<p>Temporary:</p>
<ul>
<li>routes;</li>
<li>firewall rules;</li>
<li>accounts;</li>
<li>modems;</li>
<li>internet connections;</li>
<li>disabled controls;</li>
<li>direct engineering paths</li>
</ul>
<p>should be recorded, time-bounded and removed before final SAT testing.</p>
</section>
<section id="required-outputs-6" class="level4">
<h4 class="anchored" data-anchor-id="required-outputs-6">Required outputs</h4>
<p>Gate 7 should produce:</p>
<ul>
<li>as-installed asset inventory;</li>
<li>FAT-to-site comparison report;</li>
<li>configuration-audit report;</li>
<li>approved site-change register;</li>
<li>temporary-arrangement register;</li>
<li>updated as-built design;</li>
<li>SAT readiness recommendation.</li>
</ul>
</section>
<section id="exit-criteria-6" class="level4">
<h4 class="anchored" data-anchor-id="exit-criteria-6">Exit criteria</h4>
<p>Gate 7 should pass only when the project can demonstrate that SAT will be executed against the intended final architecture rather than an uncontrolled commissioning configuration.</p>
</section>
</section>
<section id="gate-8-integrated-sat-and-operational-validation" class="level3">
<h3 class="anchored" data-anchor-id="gate-8-integrated-sat-and-operational-validation">Gate 8 — Integrated SAT and operational validation</h3>
<p>Gate 8 verifies and validates the complete as-built plant in its actual technical and operational environment. The purpose is to demonstrate end-to-end fitness, not merely completion of local supplier commissioning.</p>
<section id="integrated-sat-scope" class="level4">
<h4 class="anchored" data-anchor-id="integrated-sat-scope">Integrated SAT scope</h4>
<p>The programme should include:</p>
<ol type="1">
<li><p><strong>End-to-end telemetry</strong>. Verify:</p>
<ul>
<li>field-to-SCADA;</li>
<li>field-to-EMS/PPC;</li>
<li>historian;</li>
<li>Owner platform;</li>
<li>market platform;</li>
<li>TSO/DSO;</li>
<li>SOC/SIEM.</li>
</ul></li>
<li><p><strong>End-to-end command paths</strong>. Verify:</p>
<ul>
<li>command origin;</li>
<li>authentication;</li>
<li>validation;</li>
<li>allocation;</li>
<li>execution;</li>
<li>acknowledgement;</li>
<li>resulting plant response;</li>
<li>logging.</li>
</ul></li>
<li><p><strong>Operating modes</strong>. Test:</p>
<ul>
<li>charge;</li>
<li>discharge;</li>
<li>standby;</li>
<li>grid support;</li>
<li>balancing service;</li>
<li>local operation;</li>
<li>remote operation;</li>
<li>maintenance;</li>
<li>emergency;</li>
<li>degraded communication;</li>
<li>recovery.</li>
</ul></li>
<li><p><strong>Grid and market integration</strong>. Verify:</p>
<ul>
<li>schedules;</li>
<li>availability;</li>
<li>constraints;</li>
<li>telecontrol;</li>
<li>active- and reactive-power behaviour;</li>
<li>response times;</li>
<li>partial unavailability.</li>
</ul></li>
<li><p><strong>Cybersecurity controls</strong>. Verify:</p>
<ul>
<li>production identities;</li>
<li>real PAM workflows;</li>
<li>session recording;</li>
<li>final firewall rules;</li>
<li>prohibited paths;</li>
<li>log forwarding;</li>
<li>IDS/DPI;</li>
<li>security alarms;</li>
<li>access expiry and revocation.</li>
</ul></li>
<li><p><strong>Resilience and recovery</strong>. Test:</p>
<ul>
<li>server failure;</li>
<li>network failure;</li>
<li>firewall failover;</li>
<li>telecom loss;</li>
<li>time-source loss;</li>
<li>external-platform loss;</li>
<li>isolation of a compromised zone;</li>
<li>restoration from backup.</li>
</ul></li>
<li><p><strong>Operational validation</strong>. Confirm that real actors can execute the processes defined in the ConOps, including:</p>
<ul>
<li>dispatch;</li>
<li>alarm management;</li>
<li>remote maintenance;</li>
<li>incident escalation;</li>
<li>market communication;</li>
<li>constraint management;</li>
<li>recovery.</li>
</ul></li>
</ol>
</section>
<section id="operational-proving" class="level4">
<h4 class="anchored" data-anchor-id="operational-proving">Operational proving</h4>
<p>Where appropriate, a controlled proving period should validate:</p>
<ul>
<li>realistic schedules;</li>
<li>actual operating roles;</li>
<li>realistic latency and data volumes;</li>
<li>on-call response;</li>
<li>remote-service governance;</li>
<li>logging continuity;</li>
<li>configuration stability;</li>
<li>absence of recurring workarounds.</li>
</ul>
<p>The proving period should not be used to postpone unresolved mandatory SAT tests.</p>
</section>
<section id="required-outputs-7" class="level4">
<h4 class="anchored" data-anchor-id="required-outputs-7">Required outputs</h4>
<p>Gate 8 should produce:</p>
<ul>
<li>executed SAT report;</li>
<li>requirements-to-test completion matrix;</li>
<li>command and telemetry evidence;</li>
<li>prohibited-path evidence;</li>
<li>failover and recovery evidence;</li>
<li>operational-proving report;</li>
<li>updated defect and deviation register;</li>
<li>final as-built configuration baseline;</li>
<li>SAT acceptance decision.</li>
</ul>
</section>
<section id="exit-criteria-7" class="level4">
<h4 class="anchored" data-anchor-id="exit-criteria-7">Exit criteria</h4>
<p>Gate 8 should pass only when:</p>
<ul>
<li>end-to-end behaviour has been demonstrated;</li>
<li>critical positive and negative tests have passed;</li>
<li>the final architecture has been tested;</li>
<li>representative recovery has succeeded;</li>
<li>operational roles have been validated;</li>
<li>temporary arrangements have been removed;</li>
<li>residual risks are formally controlled;</li>
<li>the Owner has received the required evidence.</li>
</ul>
</section>
</section>
<section id="gate-9-operational-handover" class="level3">
<h3 class="anchored" data-anchor-id="gate-9-operational-handover">Gate 9 — Operational handover</h3>
<p>Gate 9 transfers control from the project delivery organization to the Owner and operational service organizations. The purpose is to ensure that the Owner receives not only a functioning plant, but also the information, authority, access, tools and evidence required to operate and govern it.</p>
<section id="required-handover-package" class="level4">
<h4 class="anchored" data-anchor-id="required-handover-package">Required handover package</h4>
<p>The Supplier and system integrator should deliver:</p>
<ol type="1">
<li><p><strong>As-built architecture</strong>. Including:</p>
<ul>
<li>functional architecture;</li>
<li>network architecture;</li>
<li>zones and conduits;</li>
<li>external services;</li>
<li>command paths;</li>
<li>management paths;</li>
<li>recovery architecture.</li>
</ul></li>
<li><p><strong>Final configurations</strong>. Including:</p>
<ul>
<li>servers;</li>
<li>applications;</li>
<li>PLCs and controllers;</li>
<li>firewalls;</li>
<li>switches;</li>
<li>PAM;</li>
<li>logging;</li>
<li>backup;</li>
<li>time synchronization;</li>
<li>monitoring.</li>
</ul></li>
<li><p><strong>Project and source files</strong>. Including, where applicable:</p>
<ul>
<li>PLC projects;</li>
<li>SCADA projects;</li>
<li>EMS/PPC configurations;</li>
<li>HMI projects;</li>
<li>database schemas;</li>
<li>scripts;</li>
<li>automation files;</li>
<li>recovery media.</li>
</ul></li>
<li><p><strong>Credentials, certificates and keys</strong>. Deliver through controlled mechanisms:</p>
<ul>
<li>Owner administrative accounts;</li>
<li>operational accounts;</li>
<li>emergency accounts;</li>
<li>certificates;</li>
<li>private keys where Owner ownership is required;</li>
<li>renewal instructions;</li>
<li>trust-store information.</li>
</ul></li>
<li><p><strong>Backup and recovery package</strong>. Including:</p>
<ul>
<li>trusted baselines;</li>
<li>backup jobs;</li>
<li>repository configuration;</li>
<li>restore procedures;</li>
<li>recovery dependencies;</li>
<li>restore-test evidence;</li>
<li>RTO/RPO register.</li>
</ul></li>
<li><p><strong>Inventories</strong>. Including:</p>
<ul>
<li>hardware;</li>
<li>software;</li>
<li>firmware;</li>
<li>licences;</li>
<li>cloud services;</li>
<li>certificates;</li>
<li>support periods;</li>
<li>end-of-support dates;</li>
<li>subcontractors and service providers.</li>
</ul></li>
<li><p><strong>Cybersecurity and operational evidence</strong>. Including:</p>
<ul>
<li>FAT/SAT records;</li>
<li>logs;</li>
<li>command traces;</li>
<li>prohibited-path tests;</li>
<li>session records;</li>
<li>configuration exports;</li>
<li>vulnerability status;</li>
<li>residual risks.</li>
</ul></li>
<li><p><strong>Operational procedures</strong>. Including:</p>
<ul>
<li>normal operation;</li>
<li>degraded operation;</li>
<li>alarm escalation;</li>
<li>remote access;</li>
<li>incident response;</li>
<li>backup;</li>
<li>recovery;</li>
<li>change management;</li>
<li>vulnerability and patch handling.</li>
</ul></li>
<li><p><strong>Support and escalation model</strong>. Define:</p>
<ul>
<li>support contacts;</li>
<li>service hours;</li>
<li>severity levels;</li>
<li>escalation times;</li>
<li>OEM involvement;</li>
<li>remote-access rules;</li>
<li>incident support;</li>
<li>warranty processes.</li>
</ul></li>
</ol>
</section>
<section id="knowledge-transfer" class="level4">
<h4 class="anchored" data-anchor-id="knowledge-transfer">Knowledge transfer</h4>
<p>Handover should include training for:</p>
<ul>
<li>operators;</li>
<li>Owner administrators;</li>
<li>cybersecurity personnel;</li>
<li>maintenance personnel;</li>
<li>incident-response personnel;</li>
<li>backup and recovery personnel.</li>
</ul>
<p>Training should cover actual as-built systems and procedures rather than generic product demonstrations.</p>
</section>
<section id="required-outputs-8" class="level4">
<h4 class="anchored" data-anchor-id="required-outputs-8">Required outputs</h4>
<p>Gate 9 should produce:</p>
<ul>
<li>signed handover checklist;</li>
<li>final acceptance dossier;</li>
<li>evidence index;</li>
<li>credential-delivery record;</li>
<li>training records;</li>
<li>final residual-risk register;</li>
<li>support and escalation register;</li>
<li>Owner acceptance decision.</li>
</ul>
</section>
<section id="exit-criteria-8" class="level4">
<h4 class="anchored" data-anchor-id="exit-criteria-8">Exit criteria</h4>
<p>Gate 9 should pass only when the Owner can independently:</p>
<ul>
<li>monitor the plant;</li>
<li>operate authorized functions;</li>
<li>control access;</li>
<li>retrieve data;</li>
<li>inspect logs;</li>
<li>manage credentials;</li>
<li>perform or invoke recovery;</li>
<li>investigate incidents;</li>
<li>govern suppliers;</li>
<li>maintain the accepted baseline.</li>
</ul>
<p>A plant is not operationally handed over while the Owner remains dependent on undocumented Supplier knowledge or inaccessible Supplier-controlled systems.</p>
</section>
</section>
<section id="gate-10-continuous-assurance" class="level3">
<h3 class="anchored" data-anchor-id="gate-10-continuous-assurance">Gate 10 — Continuous assurance</h3>
<p>Gate 10 extends system assurance into operation. The accepted plant is not static. Software, firmware, vulnerabilities, certificates, suppliers, cloud platforms, market interfaces, regulations and operating practices will change throughout its lifecycle.</p>
<p>The purpose of continuous assurance is to preserve the validity of the accepted system baseline while allowing controlled evolution.</p>
<section id="continuous-activities" class="level4">
<h4 class="anchored" data-anchor-id="continuous-activities">Continuous activities</h4>
<p>The Owner and service providers should manage the following:</p>
<ol type="1">
<li><p><strong>Vulnerability management</strong>. Monitor:</p>
<ul>
<li>CVEs;</li>
<li>supplier advisories;</li>
<li>actively exploited vulnerabilities;</li>
<li>product-security notices;</li>
<li>end-of-support risks;</li>
<li>newly discovered architectural exposure.</li>
</ul></li>
<li><p><strong>Patch and update management</strong>. Control:</p>
<ul>
<li>assessment;</li>
<li>compatibility testing;</li>
<li>approval;</li>
<li>deployment;</li>
<li>rollback;</li>
<li>evidence;</li>
<li>compensating controls.</li>
</ul></li>
<li><p><strong>Supplier and cloud-service changes</strong>. Assess:</p>
<ul>
<li>service architecture changes;</li>
<li>endpoint changes;</li>
<li>subcontractor changes;</li>
<li>data-location changes;</li>
<li>API changes;</li>
<li>authentication changes;</li>
<li>new command capabilities;</li>
<li>service termination.</li>
</ul></li>
<li><p><strong>Certificate and credential lifecycle</strong>. Manage:</p>
<ul>
<li>renewal;</li>
<li>revocation;</li>
<li>expiry;</li>
<li>trust-store changes;</li>
<li>access reviews;</li>
<li>dormant accounts;</li>
<li>role changes;</li>
<li>emergency credentials.</li>
</ul></li>
<li><p><strong>Configuration management</strong>. Maintain:</p>
<ul>
<li>current baselines;</li>
<li>approved changes;</li>
<li>configuration backups;</li>
<li>drift detection;</li>
<li>asset inventories;</li>
<li>software and firmware inventories.</li>
</ul></li>
<li><p><strong>Access governance</strong>. Perform:</p>
<ul>
<li>periodic account reviews;</li>
<li>privileged-access reviews;</li>
<li>remote-access reviews;</li>
<li>supplier-access revocation;</li>
<li>session-record reviews;</li>
<li>role recertification.</li>
</ul></li>
<li><p><strong>Incident readiness</strong>. Conduct:</p>
<ul>
<li>incident exercises;</li>
<li>communication tests;</li>
<li>evidence-preservation drills;</li>
<li>isolation procedures;</li>
<li>Owner/Supplier coordination;</li>
<li>regulatory-reporting preparation.</li>
</ul></li>
<li><p><strong>Backup and recovery assurance</strong>. Perform:</p>
<ul>
<li>backup monitoring;</li>
<li>repository-integrity checks;</li>
<li>configuration restore tests;</li>
<li>application restore tests;</li>
<li>periodic recovery exercises;</li>
<li>RTO/RPO review.</li>
</ul></li>
<li><p><strong>Market and grid-interface evolution</strong>. Assess:</p>
<ul>
<li>new market services;</li>
<li>BRP/BSP or aggregator changes;</li>
<li>TSO/DSO rule changes;</li>
<li>new command types;</li>
<li>new schedules;</li>
<li>new communication requirements;</li>
<li>changed response obligations.</li>
</ul></li>
<li><p><strong>Regulatory change</strong>. Monitor:</p></li>
</ol>
<ul>
<li>cybersecurity legislation;</li>
<li>grid-code updates;</li>
<li>product-security obligations;</li>
<li>battery-passport requirements;</li>
<li>data and cloud obligations;</li>
<li>critical-infrastructure requirements.</li>
</ul>
</section>
<section id="change-assurance" class="level4">
<h4 class="anchored" data-anchor-id="change-assurance">Change assurance</h4>
<p>Any material change should re-enter the assurance process at the appropriate gate. Examples include:</p>
<table class="table">
<colgroup>
<col style="width: 50%">
<col style="width: 50%">
</colgroup>
<thead>
<tr class="header">
<th>Change</th>
<th>Minimum gate re-entry</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>New market interface</td>
<td>Gate 1 or 2, followed by architecture and interface review</td>
</tr>
<tr class="even">
<td>New command source</td>
<td>Gate 2 and Gate 3</td>
</tr>
<tr class="odd">
<td>Firewall or routing change</td>
<td>Gate 4</td>
</tr>
<tr class="even">
<td>Software or firmware upgrade</td>
<td>Gate 4 or Gate 5, depending on impact</td>
</tr>
<tr class="odd">
<td>New cloud provider</td>
<td>Gate 2 or Gate 3</td>
</tr>
<tr class="even">
<td>Replacement EMS/PPC</td>
<td>Gate 2 through Gate 8</td>
</tr>
<tr class="odd">
<td>Change to TSO/DSO requirements</td>
<td>Gate 2</td>
</tr>
<tr class="even">
<td>New remote-maintenance provider</td>
<td>Gate 3 or Gate 4</td>
</tr>
<tr class="odd">
<td>Major recovery-architecture change</td>
<td>Gate 3 or Gate 4</td>
</tr>
<tr class="even">
<td>Critical cyber incident</td>
<td>Relevant gates determined by root-cause analysis</td>
</tr>
</tbody>
</table>
<p>The change should be assessed for:</p>
<ul>
<li>requirement impact;</li>
<li>architecture impact;</li>
<li>interface impact;</li>
<li>cybersecurity impact;</li>
<li>recovery impact;</li>
<li>test impact;</li>
<li>evidence updates;</li>
<li>training requirements;</li>
<li>residual risk.</li>
</ul>
</section>
<section id="continuous-assurance-outputs" class="level4">
<h4 class="anchored" data-anchor-id="continuous-assurance-outputs">Continuous assurance outputs</h4>
<p>Gate 10 should maintain:</p>
<ul>
<li>current requirements baseline;</li>
<li>current architecture;</li>
<li>current configuration baseline;</li>
<li>current asset and software inventory;</li>
<li>vulnerability and patch register;</li>
<li>access-review records;</li>
<li>supplier and cloud-service register;</li>
<li>certificate register;</li>
<li>incident and exercise records;</li>
<li>restore-test evidence;</li>
<li>approved change register;</li>
<li>current residual-risk register.</li>
</ul>
</section>
</section>
<section id="gate-metrics-and-management-visibility" class="level3">
<h3 class="anchored" data-anchor-id="gate-metrics-and-management-visibility">Gate metrics and management visibility</h3>
<p>The gated process should be measurable. Useful indicators include:</p>
<ul>
<li>percentage of requirements approved and allocated;</li>
<li>percentage of interfaces with approved control records;</li>
<li>number of unresolved architecture assumptions;</li>
<li>number of design changes introduced during FAT;</li>
<li>number of material issues first discovered during SAT;</li>
<li>percentage of tests traceable to requirements;</li>
<li>number of temporary commissioning configurations;</li>
<li>percentage of as-built configurations matching the FAT baseline;</li>
<li>number of critical negative-test failures;</li>
<li>percentage of critical systems with demonstrated restoration;</li>
<li>number of open high-risk deviations at handover;</li>
<li>percentage of required evidence accepted by the Owner.</li>
</ul>
<p>These indicators should not be used as substitutes for engineering judgment. They should reveal where integration debt is accumulating. A project with many drawings completed but unresolved interfaces, unallocated requirements and untested recovery is not mature.</p>
</section>
<section id="the-value-of-the-gated-model" class="level3">
<h3 class="anchored" data-anchor-id="the-value-of-the-gated-model">The value of the gated model</h3>
<p>The gated model changes the project’s default behaviour. Under a conventional delivery sequence:</p>
<ul>
<li>ambiguity moves downstream;</li>
<li>suppliers optimize local scopes;</li>
<li>integration occurs late;</li>
<li>temporary solutions become permanent;</li>
<li>commissioning absorbs design failures;</li>
<li>the Owner receives evidence after decisions have already been made.</li>
</ul>
<p>Under the gated system-assurance model:</p>
<ul>
<li>Owner objectives drive requirements;</li>
<li>requirements drive architecture;</li>
<li>architecture drives interfaces and configuration;</li>
<li>configuration drives FAT;</li>
<li>FAT establishes the site baseline;</li>
<li>SAT validates the as-built plant;</li>
<li>handover transfers authority and evidence;</li>
<li>continuous assurance preserves the accepted system.</li>
</ul>
<p>The value is not that every gate prevents all defects. The value is that defects are discovered while the project still has the information, authority, contractual leverage and time required to correct them. The gated model therefore provides a practical path from fragmented EPC delivery to an integrated BESS plant that is operationally fit, secure, resilient, recoverable and supportable throughout its lifecycle.</p>
</section>
</section>
<section id="this-is-not-more-bureaucracy-it-is-earlier-and-more-controllable-engineering" class="level2">
<h2 class="anchored" data-anchor-id="this-is-not-more-bureaucracy-it-is-earlier-and-more-controllable-engineering">This is not more bureaucracy: it is earlier and more controllable engineering</h2>
<p>The most common objection to a stronger system-assurance model is that it introduces additional documents, reviews, tests and project cost. That objection focuses on the visible cost of structured engineering while ignoring the less visible cost of <strong>unresolved integration risk</strong>.</p>
<p>Requirements workshops, architecture reviews, interface-control records, configuration baselines and formal FAT/SAT procedures consume time and resources. Their cost is identifiable because it appears in the project plan. The alternative does not eliminate that cost. It defers it.</p>
<p>When requirements, interfaces, command priorities, cybersecurity controls and recovery arrangements are not resolved during design, the project pays later through:</p>
<ul>
<li>redesign;</li>
<li>repeated supplier coordination;</li>
<li>additional site visits;</li>
<li>commissioning delays;</li>
<li>emergency configuration changes;</li>
<li>duplicated testing;</li>
<li>contractual disputes;</li>
<li>delayed market entry;</li>
<li>operational instability;</li>
<li>cybersecurity remediation;</li>
<li>long-term dependence on suppliers.</li>
</ul>
<p>The relevant comparison is therefore not:</p>
<blockquote class="blockquote">
<p>more design versus less design.</p>
</blockquote>
<p>It is:</p>
<blockquote class="blockquote">
<p>controlled early engineering versus expensive late discovery.</p>
</blockquote>
<section id="cost-is-committed-before-it-is-visibly-spent" class="level3">
<h3 class="anchored" data-anchor-id="cost-is-committed-before-it-is-visibly-spent">Cost is committed before it is visibly spent</h3>
<p>Systems-engineering guidance consistently emphasizes that early architectural decisions determine a substantial proportion of lifecycle cost, even though relatively little money may have been spent when those decisions are made.<a href="#fn29" class="footnote-ref" id="fnref29" role="doc-noteref"><sup>29</sup></a></p>
<p>This distinction between <strong>cost spent</strong> and <strong>cost committed</strong> is essential for BESS projects. A design decision may appear inexpensive when approved, but it can determine future costs for:</p>
<ul>
<li>software licensing;</li>
<li>telecom services;</li>
<li>cloud dependency;</li>
<li>cybersecurity products;</li>
<li>data access;</li>
<li>remote support;</li>
<li>system redundancy;</li>
<li>backup architecture;</li>
<li>spare parts;</li>
<li>patching;</li>
<li>certificate management;</li>
<li>operational staffing;</li>
<li>restoration;</li>
<li>technology replacement.</li>
</ul>
<p>For example, accepting a vendor-dependent cloud architecture may initially reduce local infrastructure cost. It may simultaneously commit the Owner to:</p>
<ul>
<li>recurring service charges;</li>
<li>constrained data access;</li>
<li>vendor-controlled updates;</li>
<li>proprietary APIs;</li>
<li>long-term remote connectivity;</li>
<li>difficult service migration;</li>
<li>reduced ability to operate after supplier failure.</li>
</ul>
<p>Similarly, accepting a flat network or broad routing model may reduce detailed design effort. It can later commit the project to:</p>
<ul>
<li>firewall redesign;</li>
<li>new switching infrastructure;</li>
<li>service interruption;</li>
<li>additional FAT/SAT;</li>
<li>plant shutdowns;</li>
<li>regulatory remediation;</li>
<li>greater incident impact.</li>
</ul>
<p>The financial consequence of an architectural choice should therefore be assessed across the plant lifecycle, not only against the immediate EPC budget.</p>
</section>
<section id="the-visible-cost-of-stronger-engineering" class="level3">
<h3 class="anchored" data-anchor-id="the-visible-cost-of-stronger-engineering">The visible cost of stronger engineering</h3>
<p>The stronger approach requires explicit investment in activities such as:</p>
<ol type="1">
<li><p><strong>Owner and stakeholder workshops</strong>. Used to define:</p>
<ul>
<li>intended market participation;</li>
<li>operating roles;</li>
<li>command authority;</li>
<li>availability expectations;</li>
<li>cybersecurity targets;</li>
<li>data rights;</li>
<li>recovery objectives.</li>
</ul></li>
<li><p><strong>Requirements engineering</strong>. Used to convert business, operational, regulatory and technical objectives into controlled and testable statements.</p></li>
<li><p><strong>Architecture development</strong>. Used to define:</p>
<ul>
<li>system functions;</li>
<li>function allocation;</li>
<li>interfaces;</li>
<li>trust boundaries;</li>
<li>command paths;</li>
<li>degraded modes;</li>
<li>recovery dependencies.</li>
</ul></li>
<li><p><strong>Supplier interface management</strong>. Used to resolve inconsistent assumptions among battery, PCS, EMS/PPC, SCADA, telecom, grid-interface, cloud and cybersecurity suppliers.</p></li>
<li><p><strong>Configuration management</strong>. Used to establish the approved software, firmware, network, account, certificate and application baseline.</p></li>
<li><p><strong>Verification and validation planning</strong>. Used to derive FAT, SAT, negative cybersecurity tests, recovery tests and operational scenarios from the requirements.</p></li>
<li><p><strong>Evidence production</strong>. Used to retain:</p>
<ul>
<li>configurations;</li>
<li>logs;</li>
<li>command traces;</li>
<li>test results;</li>
<li>restoration evidence;</li>
<li>deviations;</li>
<li>residual-risk decisions.</li>
</ul></li>
</ol>
<p>These costs should be estimated and budgeted as engineering and assurance work rather than treated as incidental commissioning support.</p>
</section>
<section id="the-hidden-cost-of-weak-integration" class="level3">
<h3 class="anchored" data-anchor-id="the-hidden-cost-of-weak-integration">The hidden cost of weak integration</h3>
<p>The weaker approach creates costs that are delayed, fragmented across contracts and difficult to forecast.</p>
<section id="design-and-commissioning-cost" class="level4">
<h4 class="anchored" data-anchor-id="design-and-commissioning-cost">Design and commissioning cost</h4>
<p>Typical consequences include:</p>
<ul>
<li>discovering undocumented interfaces after equipment delivery;</li>
<li>repeating FAT because supplier assumptions were inconsistent;</li>
<li>introducing broad temporary firewall rules;</li>
<li>reconfiguring VLANs and routes at site;</li>
<li>creating accounts and access workflows during commissioning;</li>
<li>repeating SAT after late software changes;</li>
<li>extending specialist and OEM presence at site;</li>
<li>delaying energization or commercial operation.</li>
</ul>
</section>
<section id="commercial-cost" class="level4">
<h4 class="anchored" data-anchor-id="commercial-cost">Commercial cost</h4>
<p>Potential consequences include:</p>
<ul>
<li>delayed market onboarding;</li>
<li>inability to provide contracted balancing services;</li>
<li>inaccurate availability or state-of-charge information;</li>
<li>failure to execute schedules;</li>
<li>performance penalties;</li>
<li>missed market opportunities;</li>
<li>prolonged reliance on manual operation.</li>
</ul>
</section>
<section id="operational-cost" class="level4">
<h4 class="anchored" data-anchor-id="operational-cost">Operational cost</h4>
<p>Potential consequences include:</p>
<ul>
<li>recurring operator workarounds;</li>
<li>excessive false alarms;</li>
<li>unclear escalation responsibilities;</li>
<li>dependence on individual technicians;</li>
<li>inability to diagnose failures remotely;</li>
<li>repeated service interruption;</li>
<li>unstable configurations;</li>
<li>preventable plant derating.</li>
</ul>
</section>
<section id="cybersecurity-cost" class="level4">
<h4 class="anchored" data-anchor-id="cybersecurity-cost">Cybersecurity cost</h4>
<p>Potential consequences include:</p>
<ul>
<li>retrofit of zoning and firewall controls;</li>
<li>removal of undocumented vendor access;</li>
<li>replacement of unsupported equipment;</li>
<li>implementation of logging after commissioning;</li>
<li>emergency patching;</li>
<li>incident investigation without complete evidence;</li>
<li>regulatory corrective actions;</li>
<li>increased insurance or audit exposure.</li>
</ul>
</section>
<section id="recovery-cost" class="level4">
<h4 class="anchored" data-anchor-id="recovery-cost">Recovery cost</h4>
<p>Potential consequences include:</p>
<ul>
<li>backups that cannot restore applications;</li>
<li>missing engineering project files;</li>
<li>unavailable licences or certificates;</li>
<li>inability to rebuild virtual machines;</li>
<li>reliance on OEM personnel for basic restoration;</li>
<li>extended outages after cyber or equipment failure.</li>
</ul>
</section>
<section id="supplier-and-contractual-cost" class="level4">
<h4 class="anchored" data-anchor-id="supplier-and-contractual-cost">Supplier and contractual cost</h4>
<p>Potential consequences include:</p>
<ul>
<li>disputes over interface ownership;</li>
<li>disputes over whether a limitation was disclosed;</li>
<li>disputes over responsibility for failed integrated behaviour;</li>
<li>variation orders for work that should have been included;</li>
<li>prolonged warranty discussions;</li>
<li>difficulties enforcing corrective action after payment or energization.</li>
</ul>
<p>These costs are often larger than the cost of structured early engineering because they occur when:</p>
<ul>
<li>equipment has already been purchased;</li>
<li>construction is advanced;</li>
<li>contractual leverage is reduced;</li>
<li>schedule pressure is high;</li>
<li>specialist resources are scarce;</li>
<li>operational revenue is at risk.</li>
</ul>
</section>
</section>
<section id="the-cost-of-change-increases-downstream" class="level3">
<h3 class="anchored" data-anchor-id="the-cost-of-change-increases-downstream">The cost of change increases downstream</h3>
<p>The same issue can be represented across the delivery lifecycle:</p>
<table class="table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>Project phase</th>
<th>Typical correction</th>
<th>Relative disruption</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Owner objectives and ConOps</td>
<td>Clarify role, operating scenario or business requirement</td>
<td>Low</td>
</tr>
<tr class="even">
<td>Requirements</td>
<td>Revise or add a system requirement</td>
<td>Low</td>
</tr>
<tr class="odd">
<td>Architecture</td>
<td>Change function allocation, boundary or command path</td>
<td>Moderate</td>
</tr>
<tr class="even">
<td>Detailed design</td>
<td>Change interfaces, routing, accounts or protocols</td>
<td>Moderate</td>
</tr>
<tr class="odd">
<td>FAT</td>
<td>Reconfigure products and repeat tests</td>
<td>High</td>
</tr>
<tr class="even">
<td>Site installation</td>
<td>Replace equipment, recable or redesign network implementation</td>
<td>Very high</td>
</tr>
<tr class="odd">
<td>SAT</td>
<td>Rework integrated architecture and repeat end-to-end tests</td>
<td>Very high</td>
</tr>
<tr class="even">
<td>Operation</td>
<td>Shut down, retrofit, migrate services or accept prolonged risk</td>
<td>Potentially critical</td>
</tr>
</tbody>
</table>
<p>The exact cost multiplier varies by project, but the direction is consistent: the later a system-level defect is discovered, the more parties, equipment, evidence and contractual commitments it affects. This is why the gated delivery model should treat unresolved design questions as blockers rather than allowing them to migrate downstream.</p>
</section>
<section id="system-assurance-should-be-proportionate" class="level3">
<h3 class="anchored" data-anchor-id="system-assurance-should-be-proportionate">System assurance should be proportionate</h3>
<p>A stronger delivery model should not generate documentation for its own sake. The level of formality should be proportionate to:</p>
<ul>
<li>plant capacity and investment value;</li>
<li>market role;</li>
<li>grid criticality;</li>
<li>number of command sources;</li>
<li>complexity of the EMS/PPC architecture;</li>
<li>number of external and cloud services;</li>
<li>remote-access model;</li>
<li>supplier fragmentation;</li>
<li>cybersecurity exposure;</li>
<li>recovery requirements;</li>
<li>portfolio standardization objectives.</li>
</ul>
<p>A smaller plant with a simple local operating model may require fewer artefacts and reviews than a large market-facing BESS participating in multiple balancing services. The underlying controls, however, remain the same:</p>
<ul>
<li>define the intended use;</li>
<li>establish accountable integration;</li>
<li>control material interfaces;</li>
<li>preserve configuration traceability;</li>
<li>test end-to-end behaviour;</li>
<li>test prohibited behaviour;</li>
<li>demonstrate recovery;</li>
<li>retain evidence.</li>
</ul>
<p>Proportionality should reduce unnecessary detail. It should not remove the assurance chain.</p>
</section>
<section id="how-to-prevent-assurance-from-becoming-bureaucracy" class="level3">
<h3 class="anchored" data-anchor-id="how-to-prevent-assurance-from-becoming-bureaucracy">How to prevent assurance from becoming bureaucracy</h3>
<p>The project should apply the following rules:</p>
<ol type="1">
<li><p><strong>Every artefact must support a decision or test</strong>. A document should exist because it:</p>
<ul>
<li>defines a requirement;</li>
<li>controls an interface;</li>
<li>establishes a baseline;</li>
<li>allocates responsibility;</li>
<li>supports verification;</li>
<li>preserves evidence.</li>
</ul>
<p>Documents without a defined lifecycle purpose should not be produced.</p></li>
<li><p><strong>Information should have one authoritative source</strong>. The project should avoid maintaining conflicting copies of:</p>
<ul>
<li>asset inventories;</li>
<li>IP plans;</li>
<li>signal lists;</li>
<li>interface records;</li>
<li>software versions;</li>
<li>firewall rules;</li>
<li>test status.</li>
</ul>
<p>Where possible, structured registers should generate or support multiple project views.</p></li>
<li><p><strong>Reviews should be decision-oriented</strong>. Each review should identify:</p>
<ul>
<li>decisions required;</li>
<li>responsible approvers;</li>
<li>blocking issues;</li>
<li>accepted assumptions;</li>
<li>actions and due dates.</li>
</ul>
<p>A meeting without decision authority or controlled outputs is coordination, not governance.</p></li>
<li><p><strong>Traceability should be maintained progressively</strong>. Requirements should be linked to architecture and tests as the design evolves. Reconstructing traceability shortly before acceptance produces administrative evidence rather than engineering control.</p></li>
<li><p><strong>Testing should maximize reusable evidence</strong>. Logs, packet captures, configuration exports and command traces should be captured in a form that supports:</p>
<ul>
<li>test acceptance;</li>
<li>future audits;</li>
<li>incident investigation;</li>
<li>regression testing;</li>
<li>lifecycle change.</li>
</ul></li>
<li><p><strong>Supplier information should be standardized</strong>. Common templates should be used for:</p>
<ul>
<li>interfaces;</li>
<li>assets;</li>
<li>software;</li>
<li>vulnerabilities;</li>
<li>accounts;</li>
<li>configurations;</li>
<li>FAT/SAT records;</li>
<li>deviations.</li>
</ul>
<p>This reduces interpretation effort and exposes missing information early.</p></li>
<li><p><strong>Gate criteria should be stable</strong>. Suppliers should know before execution:</p>
<ul>
<li>what must be delivered;</li>
<li>how it will be assessed;</li>
<li>what evidence is required;</li>
<li>what prevents progression.</li>
</ul></li>
</ol>
<p>The objective is not to add layers of approval. It is to replace informal, repeated and inconsistent decision-making with controlled engineering decisions made once at the appropriate stage.</p>
</section>
<section id="the-business-case-for-the-owner" class="level3">
<h3 class="anchored" data-anchor-id="the-business-case-for-the-owner">The business case for the Owner</h3>
<p>The stronger approach protects more than cybersecurity compliance. It protects the Owner’s ability to:</p>
<ul>
<li>enter the market on schedule;</li>
<li>change trader, aggregator or service provider;</li>
<li>operate without permanent OEM dependence;</li>
<li>recover after failure;</li>
<li>investigate incidents;</li>
<li>obtain plant data;</li>
<li>maintain configurations;</li>
<li>manage warranties;</li>
<li>repower or extend the plant;</li>
<li>demonstrate due diligence to investors, lenders, insurers and authorities.</li>
</ul>
<p>It also improves portfolio scalability. Without a common system-assurance model, every plant develops:</p>
<ul>
<li>different interfaces;</li>
<li>different remote-access arrangements;</li>
<li>different naming;</li>
<li>different evidence;</li>
<li>different backup methods;</li>
<li>different operating procedures;</li>
<li>different cybersecurity exceptions.</li>
</ul>
<p>That diversity increases long-term operating cost and makes portfolio-level monitoring, incident response and service-provider changes more difficult. A common gated process and standard architecture allow the Owner to create reusable:</p>
<ul>
<li>requirements;</li>
<li>zone and conduit models;</li>
<li>interface templates;</li>
<li>command patterns;</li>
<li>cybersecurity controls;</li>
<li>FAT/SAT tests;</li>
<li>evidence structures;</li>
<li>operating procedures.</li>
</ul>
<p>The investment in system assurance therefore creates value beyond a single project.</p>
</section>
<section id="how-management-should-evaluate-the-additional-effort" class="level3">
<h3 class="anchored" data-anchor-id="how-management-should-evaluate-the-additional-effort">How management should evaluate the additional effort</h3>
<p>Senior management should not ask only:</p>
<blockquote class="blockquote">
<p>How much additional engineering does the assurance model require?</p>
</blockquote>
<p>It should also ask:</p>
<ul>
<li>Which risks are being retired earlier?</li>
<li>Which supplier assumptions are being made explicit?</li>
<li>Which commissioning activities will be avoided?</li>
<li>Which operational dependencies are being reduced?</li>
<li>Which evidence will the Owner possess at handover?</li>
<li>Which future supplier changes will become easier?</li>
<li>Which outages can be shortened through tested recovery?</li>
<li>Which regulatory and contractual risks will become demonstrable and governable?</li>
</ul>
<p>A practical management review can use the following comparison:</p>
<table class="table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>Management question</th>
<th>Weak delivery indicator</th>
<th>Strong assurance indicator</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Are Owner objectives testable?</td>
<td>Objectives remain in presentations and contracts</td>
<td>Objectives are translated into approved requirements</td>
</tr>
<tr class="even">
<td>Is integration owned?</td>
<td>Responsibility is distributed among suppliers</td>
<td>One accountable integrator has authority and obligations</td>
</tr>
<tr class="odd">
<td>Are interfaces controlled?</td>
<td>Signal spreadsheets and emails</td>
<td>Approved interface-control records</td>
</tr>
<tr class="even">
<td>Is cybersecurity designed?</td>
<td>Security-product bill of materials</td>
<td>Zones, conduits, access, command and monitoring architecture</td>
</tr>
<tr class="odd">
<td>Is recovery credible?</td>
<td>Successful backup jobs</td>
<td>Demonstrated restore within defined objectives</td>
</tr>
<tr class="even">
<td>Is SAT meaningful?</td>
<td>Equipment demonstrations and broad temporary access</td>
<td>End-to-end positive and negative tests against final configuration</td>
</tr>
<tr class="odd">
<td>Can the Owner operate independently?</td>
<td>Continued reliance on undocumented supplier knowledge</td>
<td>Complete handover of configurations, credentials, procedures and evidence</td>
</tr>
<tr class="even">
<td>Is lifecycle change governable?</td>
<td>Ad hoc supplier updates</td>
<td>Controlled configuration and regression testing</td>
</tr>
</tbody>
</table>
<p>The economic case for system assurance is strongest when the project recognizes that the plant must remain operable, secure and adaptable long after the EPC team has left.</p>
</section>
</section>
<section id="conclusion" class="level2">
<h2 class="anchored" data-anchor-id="conclusion">Conclusion</h2>
<p>The traditional EPC documentation model is no longer sufficient for European BESS projects. Electrical, civil and mechanical engineering remain fundamental. Single-line diagrams, protection schemes, cable schedules, rack layouts, equipment specifications and installation procedures remain necessary.</p>
<p>They describe only part of the system. A modern BESS is simultaneously:</p>
<ul>
<li>an electrical installation;</li>
<li>a battery and power-conversion system;</li>
<li>an industrial automation system;</li>
<li>a software-dependent control platform;</li>
<li>a remotely operated asset;</li>
<li>a market-participating resource;</li>
<li>a TSO- or DSO-connected control resource;</li>
<li>a data-generating connected-product environment;</li>
<li>a cybersecurity-sensitive supply chain;</li>
<li>a regulated cyber-physical infrastructure asset.</li>
</ul>
<p>Its commercial value emerges from coordinated operation. Its risk emerges from the same coordination. The plant must receive schedules and commands, respect battery and grid constraints, exchange data with external parties, support remote maintenance, retain evidence, survive failure, recover from compromise and evolve throughout a long operational life. Those properties cannot be established through equipment conformity alone.</p>
<section id="the-required-evolution" class="level3">
<h3 class="anchored" data-anchor-id="the-required-evolution">The required evolution</h3>
<p>The practical evolution is from <strong>equipment-centred EPC delivery</strong> to <strong>evidence-based system assurance</strong>. That evolution requires the project to change its starting point.</p>
<p>Instead of beginning with equipment packages and supplier drawings, it should begin with:</p>
<ul>
<li>Owner objectives;</li>
<li>intended operating scenarios;</li>
<li>market roles;</li>
<li>grid interfaces;</li>
<li>command authority;</li>
<li>cybersecurity and resilience targets;</li>
<li>data and evidence rights;</li>
<li>lifecycle expectations.</li>
</ul>
<p>Those objectives must then be transformed into:</p>
<ul>
<li>testable requirements;</li>
<li>functional architecture;</li>
<li>command architecture;</li>
<li>cybersecurity architecture;</li>
<li>controlled interfaces;</li>
<li>configuration baselines;</li>
<li>FAT and SAT procedures;</li>
<li>operational acceptance evidence.</li>
</ul>
<p>The assurance chain must remain intact from initial objectives to lifecycle operation.</p>
</section>
<section id="the-central-organizational-change" class="level3">
<h3 class="anchored" data-anchor-id="the-central-organizational-change">The central organizational change</h3>
<p>The integrated plant must have an accountable system integrator. That party may be:</p>
<ul>
<li>the BoP contractor;</li>
<li>the EPC contractor;</li>
<li>a specialist integrator;</li>
<li>the Owner’s engineering organization.</li>
</ul>
<p>The specific model can vary. What cannot vary is the existence of one party with both:</p>
<ul>
<li>responsibility for integrated behaviour; and</li>
<li>authority to control requirements, interfaces, configurations, testing and evidence.</li>
</ul>
<p>Without that role, integration remains distributed among suppliers and is eventually delegated to commissioning personnel.</p>
</section>
<section id="the-central-technical-change" class="level3">
<h3 class="anchored" data-anchor-id="the-central-technical-change">The central technical change</h3>
<p>Architecture must precede configuration. The project must define before implementation:</p>
<ul>
<li>which function is authoritative;</li>
<li>where commands enter;</li>
<li>how commands are validated;</li>
<li>which systems may communicate;</li>
<li>which paths must not exist;</li>
<li>how users and suppliers obtain access;</li>
<li>where logs are generated;</li>
<li>how time is synchronized;</li>
<li>how systems fail;</li>
<li>how systems recover.</li>
</ul>
<p>Cybersecurity must be designed as part of plant operation rather than added as an external layer. A firewall, PAM platform, IDS sensor, SIEM connector or backup product contributes to assurance only when it implements a defined architectural requirement and passes the corresponding tests.</p>
</section>
<section id="the-central-verification-change" class="level3">
<h3 class="anchored" data-anchor-id="the-central-verification-change">The central verification change</h3>
<p>FAT and SAT must become verification and validation phases. They must demonstrate not only that required functions work, but also that:</p>
<ul>
<li>unauthorized commands are rejected;</li>
<li>unsafe values are constrained;</li>
<li>command priorities are respected;</li>
<li>remote access follows the approved path;</li>
<li>telemetry cannot become an unintended command path;</li>
<li>external systems cannot reach field devices directly;</li>
<li>logs can reconstruct events;</li>
<li>failures produce defined degraded states;</li>
<li>critical systems can be restored;</li>
<li>the as-built plant matches the accepted baseline.</li>
</ul>
<p>Commissioning must verify the architecture rather than invent it through emergency configuration.</p>
</section>
<section id="the-central-contractual-change" class="level3">
<h3 class="anchored" data-anchor-id="the-central-contractual-change">The central contractual change</h3>
<p>Procurement must make system assurance enforceable. The contract must define:</p>
<ul>
<li>system-integration responsibility;</li>
<li>required design artefacts;</li>
<li>supplier information obligations;</li>
<li>interface-control requirements;</li>
<li>FAT/SAT evidence;</li>
<li>configuration handover;</li>
<li>data and credential rights;</li>
<li>change and deviation governance;</li>
<li>recovery obligations;</li>
<li>lifecycle support.</li>
</ul>
<p>Missing information must remain an open obligation. Energization, temporary operation, payment or passage of time must not convert undocumented paths, unresolved interfaces or incomplete evidence into implied acceptance.</p>
</section>
<section id="the-central-lifecycle-change" class="level3">
<h3 class="anchored" data-anchor-id="the-central-lifecycle-change">The central lifecycle change</h3>
<p>Acceptance is not the end of assurance. The plant will change through:</p>
<ul>
<li>software and firmware updates;</li>
<li>new vulnerabilities;</li>
<li>certificate renewal;</li>
<li>supplier changes;</li>
<li>cloud-service changes;</li>
<li>new market services;</li>
<li>new grid requirements;</li>
<li>operating-model changes;</li>
<li>repowering and augmentation.</li>
</ul>
<p>Each material change must re-enter the assurance process at the appropriate point. The objective is to preserve the logic connecting:</p>
<blockquote class="blockquote">
<p>Owner need → requirement → architecture → configuration → test → evidence → accepted operation.</p>
</blockquote>
</section>
<section id="the-better-way-to-build-bess-plants" class="level3">
<h3 class="anchored">The better way to build BESS plants</h3>
<p>The stronger model does not eliminate defects, supplier limitations or project change. It changes when and how they are discovered.</p>
<p>It exposes integration problems while:</p>
<ul>
<li>design authority still exists;</li>
<li>contractual leverage remains available;</li>
<li>suppliers can still correct their products;</li>
<li>equipment has not yet been irreversibly installed;</li>
<li>test evidence can still be generated efficiently;</li>
<li>operational revenue is not yet at risk.</li>
</ul>
<p>This is why the stronger approach is not unnecessary bureaucracy. It is a mechanism for moving cost, risk and decision-making to the stage where they can be controlled. A BESS project delivered through this model is not merely constructed and energized. It is:</p>
<ul>
<li>operationally defined;</li>
<li>contractually allocated;</li>
<li>architecturally integrated;</li>
<li>securely configured;</li>
<li>systematically verified;</li>
<li>operationally validated;</li>
<li>demonstrably recoverable;</li>
<li>evidenced for acceptance;</li>
<li>prepared for lifecycle change.</li>
</ul>
<p>That is the delivery model required for a BESS plant whose value depends on digital operation and whose failure can affect the Owner, market participants, grid operators and the wider electricity system.</p>
<p>The future of BESS construction is therefore not the abandonment of EPC engineering. It is its <strong>completion through system assurance</strong>.</p>


<section class="see-also-inline-block" style="margin-top:2.75rem;">
  <style>
    .see-also-inline-block .see-also-cards {
      display: grid;
      grid-template-columns: repeat(3, minmax(0, 1fr));
      gap: 1rem;
      margin-top: 1rem;
    }

    .see-also-inline-block .see-also-card {
      overflow: hidden;
      border: 1px solid rgba(0,0,0,0.08);
      border-radius: 14px;
      background: var(--bs-body-bg);
      box-shadow: 0 2px 8px rgba(0,0,0,0.04);
      height: 100%;
    }

    .see-also-inline-block .see-also-card-link {
      color: inherit;
      text-decoration: none;
      display: block;
      height: 100%;
    }

    .see-also-inline-block .see-also-card-link:hover {
      color: inherit;
      text-decoration: none;
    }

    .see-also-inline-block .see-also-card-image {
      width: 100%;
      height: 160px;
      object-fit: cover;
      display: block;
    }

    .see-also-inline-block .see-also-card-body {
      padding: 1rem;
    }

    .see-also-inline-block .see-also-card-title {
      margin: 0 0 0.45rem 0;
      line-height: 1.25;
      font-size: 1.1rem;
    }

    .see-also-inline-block .see-also-card-subtitle {
      color: var(--bs-secondary-color, #6c757d);
      font-size: 0.95rem;
      line-height: 1.35;
    }

    @media (max-width: 991px) {
      .see-also-inline-block .see-also-cards {
        grid-template-columns: repeat(2, minmax(0, 1fr));
      }
    }

    @media (max-width: 575px) {
      .see-also-inline-block .see-also-cards {
        grid-template-columns: 1fr;
      }
    }
  </style>

<h2 class="anchored" data-anchor-id="the-better-way-to-build-bess-plants">See also <a href="https://4m4.it/index.html#category=cybersecurity">cybersecurity</a> longforms</h2>
<div class="see-also-cards">
<article class="see-also-card">
<a class="see-also-card-link" href="../../longforms/eu-machinery-regulation-2023-1230-cyber-physical-safety/">
<img class="see-also-card-image" src="../../longforms/eu-machinery-regulation-2023-1230-cyber-physical-safety/machine-blueprint.png" alt="">
<div class="see-also-card-body">
<h5 class="see-also-card-title anchored">The EU Machinery Regulation 2023/1230: From Machine Safety to Cyber-Physical Safety</h5>
<div class="see-also-card-subtitle">How software, connectivity, cybersecurity, AI, remote access, and digital modification are changing machinery safety</div>
</div>
</a>
</article>
<article class="see-also-card">
<a class="see-also-card-link" href="../../longforms/operational-technology-crosshairs-2025-2026-industrial-cyber-risk/">
<img class="see-also-card-image" src="../../longforms/operational-technology-crosshairs-2025-2026-industrial-cyber-risk/solar-energy-landscape.png" alt="">
<div class="see-also-card-body">
<h5 class="see-also-card-title anchored">Operational Technology in the Crosshairs: What the 2025–2026 Attacks Reveal About Industrial Cyber Risk</h5>
<div class="see-also-card-subtitle">From exposed PLCs and composable trust failures to an IEC 62443-aligned architecture for constraining operational authority, bounding compromise, preserving safe operation, and restoring trusted control</div>
</div>
</a>
</article>
<article class="see-also-card">
<a class="see-also-card-link" href="../../longforms/vex-standards-from-first-principles/">
<img class="see-also-card-image" src="../../longforms/vex-standards-from-first-principles/vex-standards.png" alt="">
<div class="see-also-card-body">
<h5 class="see-also-card-title anchored">VEX Standards from First Principles</h5>
<div class="see-also-card-subtitle">From software inventories and SBOM evidence to defensible, product-specific vulnerability-exploitability decisions, interoperable VEX exchange, lifecycle governance, and Cyber Resilience Act compliance across CISA, CSAF, CycloneDX, SPDX, and OpenVEX</div>
</div>
</a>
</article>
</div>
</section>
<section class="see-also-inline-block" style="margin-top:2.75rem;">
  <style>
    .see-also-inline-block .see-also-cards {
      display: grid;
      grid-template-columns: repeat(3, minmax(0, 1fr));
      gap: 1rem;
      margin-top: 1rem;
    }

    .see-also-inline-block .see-also-card {
      overflow: hidden;
      border: 1px solid rgba(0,0,0,0.08);
      border-radius: 14px;
      background: var(--bs-body-bg);
      box-shadow: 0 2px 8px rgba(0,0,0,0.04);
      height: 100%;
    }

    .see-also-inline-block .see-also-card-link {
      color: inherit;
      text-decoration: none;
      display: block;
      height: 100%;
    }

    .see-also-inline-block .see-also-card-link:hover {
      color: inherit;
      text-decoration: none;
    }

    .see-also-inline-block .see-also-card-image {
      width: 100%;
      height: 160px;
      object-fit: cover;
      display: block;
    }

    .see-also-inline-block .see-also-card-body {
      padding: 1rem;
    }

    .see-also-inline-block .see-also-card-title {
      margin: 0 0 0.45rem 0;
      line-height: 1.25;
      font-size: 1.1rem;
    }

    .see-also-inline-block .see-also-card-subtitle {
      color: var(--bs-secondary-color, #6c757d);
      font-size: 0.95rem;
      line-height: 1.35;
    }

    @media (max-width: 991px) {
      .see-also-inline-block .see-also-cards {
        grid-template-columns: repeat(2, minmax(0, 1fr));
      }
    }

    @media (max-width: 575px) {
      .see-also-inline-block .see-also-cards {
        grid-template-columns: 1fr;
      }
    }
  </style>

<h2 class="anchored">See also <a href="https://4m4.it/index.html#category=energy">energy</a> longforms</h2>
<div class="see-also-cards">
<article class="see-also-card">
<a class="see-also-card-link" href="../../longforms/operational-technology-crosshairs-2025-2026-industrial-cyber-risk/">
<img class="see-also-card-image" src="../../longforms/operational-technology-crosshairs-2025-2026-industrial-cyber-risk/solar-energy-landscape.png" alt="">
<div class="see-also-card-body">
<h5 class="see-also-card-title anchored">Operational Technology in the Crosshairs: What the 2025–2026 Attacks Reveal About Industrial Cyber Risk</h5>
<div class="see-also-card-subtitle">From exposed PLCs and composable trust failures to an IEC 62443-aligned architecture for constraining operational authority, bounding compromise, preserving safe operation, and restoring trusted control</div>
</div>
</a>
</article>
<article class="see-also-card">
<a class="see-also-card-link" href="../../longforms/poland-energy-sector-cyberattack-2025/">
<img class="see-also-card-image" src="../../longforms/poland-energy-sector-cyberattack-2025/Cyberattack_on_Poland.jpeg" alt="">
<div class="see-also-card-body">
<h5 class="see-also-card-title anchored">The December 2025 Cyberattack on Poland’s Energy Sector</h5>
<div class="see-also-card-subtitle">A detailed reconstruction of the incident, the malware, and the wider significance for energy and OT security</div>
</div>
</a>
</article>
<article class="see-also-card">
<a class="see-also-card-link" href="../../longforms/eu-digital-battery-passport-who-is-affected-what-must-be-done-and-when/">
<img class="see-also-card-image" src="../../longforms/eu-digital-battery-passport-who-is-affected-what-must-be-done-and-when/eu-battery-passport.png" alt="">
<div class="see-also-card-body">
<h5 class="see-also-card-title anchored">The EU Digital Battery Passport: Who Is Affected, What Must Be Done, and When</h5>
<div class="see-also-card-subtitle">A practical guide to product scope, organisational responsibilities, data obligations, and the February 2027 deadline</div>
</div>
</a>
</article>
</div>
</section>
<section class="see-also-inline-block" style="margin-top:2.75rem;">
  <style>
    .see-also-inline-block .see-also-cards {
      display: grid;
      grid-template-columns: repeat(3, minmax(0, 1fr));
      gap: 1rem;
      margin-top: 1rem;
    }

    .see-also-inline-block .see-also-card {
      overflow: hidden;
      border: 1px solid rgba(0,0,0,0.08);
      border-radius: 14px;
      background: var(--bs-body-bg);
      box-shadow: 0 2px 8px rgba(0,0,0,0.04);
      height: 100%;
    }

    .see-also-inline-block .see-also-card-link {
      color: inherit;
      text-decoration: none;
      display: block;
      height: 100%;
    }

    .see-also-inline-block .see-also-card-link:hover {
      color: inherit;
      text-decoration: none;
    }

    .see-also-inline-block .see-also-card-image {
      width: 100%;
      height: 160px;
      object-fit: cover;
      display: block;
    }

    .see-also-inline-block .see-also-card-body {
      padding: 1rem;
    }

    .see-also-inline-block .see-also-card-title {
      margin: 0 0 0.45rem 0;
      line-height: 1.25;
      font-size: 1.1rem;
    }

    .see-also-inline-block .see-also-card-subtitle {
      color: var(--bs-secondary-color, #6c757d);
      font-size: 0.95rem;
      line-height: 1.35;
    }

    @media (max-width: 991px) {
      .see-also-inline-block .see-also-cards {
        grid-template-columns: repeat(2, minmax(0, 1fr));
      }
    }

    @media (max-width: 575px) {
      .see-also-inline-block .see-also-cards {
        grid-template-columns: 1fr;
      }
    }
  </style>

<h2 class="anchored">See also posts</h2>
<div class="see-also-cards">
<article class="see-also-card">
<a class="see-also-card-link" href="../../posts/what-22593-cat-qubits-really-mean/">
<img class="see-also-card-image" src="../../posts/what-22593-cat-qubits-really-mean/cat-qubits.png" alt="">
<div class="see-also-card-body">
<h5 class="see-also-card-title anchored">What 22,593 Cat Qubits Really Mean</h5>
<div class="see-also-card-subtitle">Compiling Shor's algorithm, evaluating physical assumptions, and distinguishing a quantum resource frontier from an experimental milestone</div>
</div>
</a>
</article>
<article class="see-also-card">
<a class="see-also-card-link" href="../../posts/mitre-attck-v20/">
<img class="see-also-card-image" src="../../posts/mitre-attck-v20/red-eye-over-industrial-complex.png" alt="">
<div class="see-also-card-body">
<h5 class="see-also-card-title anchored">MITRE ATT&amp;CK v20: AI, Critical Infrastructure, and the Evolution of Detection Engineering</h5>
<div class="see-also-card-subtitle">The October 2026 release as a test of behavioral knowledge, trust boundaries, and defensive evidence</div>
</div>
</a>
</article>
<article class="see-also-card">
<a class="see-also-card-link" href="../../posts/photovoltaic-cybersecurity-authority-architecture/">
<img class="see-also-card-image" src="../../posts/photovoltaic-cybersecurity-authority-architecture/pv-cybersec.png" alt="">
<div class="see-also-card-body">
<h5 class="see-also-card-title anchored">Photovoltaic Cybersecurity Is an Authority-Architecture Problem</h5>
<div class="see-also-card-subtitle">What the 2026 NTC findings imply for procurement, IEC 62443 design, hardening, and commissioning</div>
</div>
</a>
</article>
<article class="see-also-card">
<a class="see-also-card-link" href="../../posts/data-is-not-the-new-oil/">
<img class="see-also-card-image" src="../../posts/data-is-not-the-new-oil/data-is-not-the-new-oil.png" alt="">
<div class="see-also-card-body">
<h5 class="see-also-card-title anchored">Data Is Not the New Oil</h5>
<div class="see-also-card-subtitle">What Google's bid for Spirit Airlines' corporate archive reveals about enterprise data in the AI era</div>
</div>
</a>
</article>
<article class="see-also-card">
<a class="see-also-card-link" href="../../posts/when-the-user-becomes-the-exploit/">
<img class="see-also-card-image" src="../../posts/when-the-user-becomes-the-exploit/when-the-user-becomes-the-exploit.png" alt="">
<div class="see-also-card-body">
<h5 class="see-also-card-title anchored">When the User Becomes the Exploit</h5>
<div class="see-also-card-subtitle">TerminalFix, WeWorm, and why security must survive the failure of its first boundary</div>
</div>
</a>
</article>
<article class="see-also-card">
<a class="see-also-card-link" href="../../posts/guerra-profonda-una-recensione-tecnicaa/">
<img class="see-also-card-image" src="../../posts/guerra-profonda-una-recensione-tecnicaa/guerra-algoritmica.png" alt="">
<div class="see-also-card-body">
<h5 class="see-also-card-title anchored">Guerra profonda: recensione tecnica e guida all'approfondimento</h5>
<div class="see-also-card-subtitle">Sovranità digitale, guerra algoritmica, AI e conflittualità ibrida nel libro di Arturo Di Corinto</div>
</div>
</a>
</article>
</div>
</section>
</section>
</section>


<a onclick="window.scrollTo(0, 0); return false;" role="button" id="quarto-back-to-top"><i class="bi bi-arrow-up"></i> Back to top</a><div id="quarto-appendix" class="default"><section id="footnotes" class="footnotes footnotes-end-of-document" role="doc-endnotes"><h2 class="anchored quarto-appendix-heading">Footnotes</h2>

<ol>
<li id="fn1"><p>The expression “European electricity-market framework” refers primarily to European Union. <strong>Regulation (EU) 2019/943 of the European Parliament and of the Council of 5 June 2019 on the internal market for electricity (recast).</strong> <em>Official Journal of the European Union</em>. <a href="https://eur-lex.europa.eu/eli/reg/2019/943/oj/eng">URL</a>; and European Union. <strong>Directive (EU) 2019/944 of the European Parliament and of the Council of 5 June 2019 on common rules for the internal market for electricity and amending Directive 2012/27/EU (recast).</strong> <em>Official Journal of the European Union</em>. <a href="https://eur-lex.europa.eu/eli/dir/2019/944/oj/eng">URL</a>. The framework was revised by European Union. <strong>Regulation (EU) 2024/1747 amending Regulations (EU) 2019/942 and (EU) 2019/943 as regards improving the Union’s electricity market design.</strong> <em>Official Journal of the European Union</em>. <a href="https://eur-lex.europa.eu/eli/reg/2024/1747/oj/eng">URL</a>; and European Union. <strong>Directive (EU) 2024/1711 amending Directives (EU) 2018/2001 and (EU) 2019/944 as regards improving the Union’s electricity market design.</strong> <em>Official Journal of the European Union</em>. <a href="https://eur-lex.europa.eu/eli/dir/2024/1711/oj/eng">URL</a>.<a href="#fnref1" class="footnote-back" role="doc-backlink">↩︎</a></p></li>
<li id="fn2"><p><strong>Balance Responsible Party (BRP)</strong> and <strong>Balancing Service Provider (BSP)</strong> are harmonized roles used throughout the European electricity market. Under Commission Regulation (EU) 2017/2195, a BRP is a market participant, or its chosen representative, responsible for its imbalances, while a BSP is a market participant whose reserve-providing units or groups can provide balancing services to a transmission system operator. ENTSO-E uses the same roles in its Harmonised Electricity Market Role Model. National market rules may retain translated or legacy terminology, but BRP and BSP are the appropriate Europe-wide acronyms. European Union. <strong>Commission Regulation (EU) 2017/2195 establishing a guideline on electricity balancing</strong>, Article 2. <em>EUR-Lex</em>. <a href="https://eur-lex.europa.eu/eli/reg/2017/2195/oj/eng">URL</a>. ENTSO-E. <strong>The Harmonised Electricity Market Role Model.</strong> <em>European Network of Transmission System Operators for Electricity</em>. <a href="https://eepublicdownloads.entsoe.eu/clean-documents/EDI/Library/HRM/Harmonised_Role_Model_2023-01.pdf">URL</a><a href="#fnref2" class="footnote-back" role="doc-backlink">↩︎</a></p></li>
<li id="fn3"><p>The expression “European electricity-market framework” refers primarily to European Union. <strong>Regulation (EU) 2019/943 of the European Parliament and of the Council of 5 June 2019 on the internal market for electricity (recast).</strong> <em>Official Journal of the European Union</em>. <a href="https://eur-lex.europa.eu/eli/reg/2019/943/oj/eng">URL</a>; and European Union. <strong>Directive (EU) 2019/944 of the European Parliament and of the Council of 5 June 2019 on common rules for the internal market for electricity and amending Directive 2012/27/EU (recast).</strong> <em>Official Journal of the European Union</em>. <a href="https://eur-lex.europa.eu/eli/dir/2019/944/oj/eng">URL</a>. The framework was revised by European Union. <strong>Regulation (EU) 2024/1747 amending Regulations (EU) 2019/942 and (EU) 2019/943 as regards improving the Union’s electricity market design.</strong> <em>Official Journal of the European Union</em>. <a href="https://eur-lex.europa.eu/eli/reg/2024/1747/oj/eng">URL</a>; and European Union. <strong>Directive (EU) 2024/1711 amending Directives (EU) 2018/2001 and (EU) 2019/944 as regards improving the Union’s electricity market design.</strong> <em>Official Journal of the European Union</em>. <a href="https://eur-lex.europa.eu/eli/dir/2024/1711/oj/eng">URL</a>.<a href="#fnref3" class="footnote-back" role="doc-backlink">↩︎</a></p></li>
<li id="fn4"><p>European Commission. <strong>NIS2 Directive: securing network and information systems.</strong> <em>Shaping Europe’s Digital Future</em>. <a href="https://digital-strategy.ec.europa.eu/en/policies/nis2-directive">URL</a><a href="#fnref4" class="footnote-back" role="doc-backlink">↩︎</a></p></li>
<li id="fn5"><p>European Union. <strong>Commission Delegated Regulation (EU) 2024/1366 establishing a network code on sector-specific rules for cybersecurity aspects of cross-border electricity flows.</strong> <em>EUR-Lex</em>. <a href="https://eur-lex.europa.eu/eli/reg_del/2024/1366/oj/eng">URL</a><a href="#fnref5" class="footnote-back" role="doc-backlink">↩︎</a></p></li>
<li id="fn6"><p>European Union. <strong>Directive (EU) 2022/2557 on the resilience of critical entities.</strong> <em>EUR-Lex</em>. <a href="https://eur-lex.europa.eu/eli/dir/2022/2557/oj/eng">URL</a><a href="#fnref6" class="footnote-back" role="doc-backlink">↩︎</a></p></li>
<li id="fn7"><p>European Commission. <strong>Cyber Resilience Act.</strong> <em>Shaping Europe’s Digital Future</em>. Reporting obligations apply from 11 September 2026; the main obligations apply from 11 December 2027. <a href="https://digital-strategy.ec.europa.eu/en/policies/cyber-resilience-act">URL</a><a href="#fnref7" class="footnote-back" role="doc-backlink">↩︎</a></p></li>
<li id="fn8"><p>European Union. <strong>Regulation (EU) 2023/2854 on harmonised rules on fair access to and use of data.</strong> <em>EUR-Lex</em>. The Regulation applies from 12 September 2025. <a href="https://eur-lex.europa.eu/eli/reg/2023/2854/oj/eng">URL</a><a href="#fnref8" class="footnote-back" role="doc-backlink">↩︎</a></p></li>
<li id="fn9"><p>European Union. <strong>Regulation (EU) 2023/1542 concerning batteries and waste batteries</strong>, Article 77 and Annex XIII. <em>Official Journal of the European Union</em>. From 18 February 2027, Article 77 requires a battery passport for each light means of transport battery, electric-vehicle battery and industrial battery with a capacity greater than 2 kWh placed on the market or put into service. <a href="https://eur-lex.europa.eu/eli/reg/2023/1542/oj/eng">URL</a>. European Commission. <strong>Batteries.</strong> <em>Internal Market, Industry, Entrepreneurship and SMEs</em>. <a href="https://single-market-economy.ec.europa.eu/batteries_en">URL</a>. BatteryPass. <strong>Battery Pass.</strong> <em>BatteryPass Consortium</em>. BatteryPass provides non-binding technical and implementation guidance and is not the legal basis for the obligation or a regulatory certification scheme. <a href="https://thebatterypass.eu/">URL</a><a href="#fnref9" class="footnote-back" role="doc-backlink">↩︎</a></p></li>
<li id="fn10"><p>European Union. <strong>Regulation (EU) 2024/1689 laying down harmonised rules on artificial intelligence.</strong> <em>EUR-Lex</em>. The Act classifies AI used as a safety component in the supply of electricity as potentially high risk. <a href="https://eur-lex.europa.eu/eli/reg/2024/1689/oj">URL</a><a href="#fnref10" class="footnote-back" role="doc-backlink">↩︎</a></p></li>
<li id="fn11"><p>Italian Republic. <strong>Legislative Decree 4 September 2024, No.&nbsp;138, implementing Directive (EU) 2022/2555.</strong> <em>Gazzetta Ufficiale</em>. See Article 25 for the 24-hour, 72-hour and one-month incident-reporting sequence. <a href="https://www.gazzettaufficiale.it/eli/id/2024/10/01/24G00155/SG">URL</a><a href="#fnref11" class="footnote-back" role="doc-backlink">↩︎</a></p></li>
<li id="fn12"><p>Agenzia per la Cybersicurezza Nazionale. <strong>Perimetro di Sicurezza Nazionale Cibernetica — FAQ.</strong> <a href="https://www.acn.gov.it/portale/faq/psnc">URL</a><a href="#fnref12" class="footnote-back" role="doc-backlink">↩︎</a></p></li>
<li id="fn13"><p>Terna. <strong>Codice di Rete Italiano.</strong> <em>Terna</em>. <a href="https://www.terna.it/it/sistema-elettrico/codici-rete/codice-rete-italiano">URL</a>. Terna. <strong>Aggiornamento Codice di Rete — 14 maggio 2026.</strong> <em>Terna</em>. The update includes Annex A.13, “Criteri di connessione al sistema di controllo di Terna.” <a href="https://download.terna.it/terna/Avviso_pubblicazione_cdr_8deb1d5b67ca1fd.pdf">URL</a>. See also (Italian): Montano A. (2026). <strong>Controllo e Monitoraggio della Rete: la Nuova Postura di Sicurezza degli Impianti Connessi</strong>. <em>Author’s blog.</em> <a href="https://4m4.it/longforms/controllo-monitoraggio-rete-nuova-postura-sicurezza-impianti-connessi/index.html">URL</a><a href="#fnref13" class="footnote-back" role="doc-backlink">↩︎</a></p></li>
<li id="fn14"><p>Bundesamt für Sicherheit in der Informationstechnik. <strong>About NIS-2.</strong> Germany’s NIS2 Implementation Act entered into force on 6 December 2025. <a href="https://mip2.bsi.bund.de/en/info-nis2-registrierung/">URL</a><a href="#fnref14" class="footnote-back" role="doc-backlink">↩︎</a></p></li>
<li id="fn15"><p>Bundesnetzagentur. <strong>IT-Sicherheitskatalog für Energieanlagen.</strong> Existing catalogues remain applicable pending publication of the revised catalogue; existing attack-detection systems remain required. <a href="https://www.bundesnetzagentur.de/DE/Fachthemen/ElektrizitaetundGas/Versorgungssicherheit/IT_Sicherheit/Anlagenbetreiber/start.html">URL</a><a href="#fnref15" class="footnote-back" role="doc-backlink">↩︎</a></p></li>
<li id="fn16"><p>Bundesnetzagentur. <strong>IT-Sicherheitskatalog für Digitale Energiedienste.</strong> Operators of digital energy services have been regulated by Bundesnetzagentur since 6 December 2025. <a href="https://www.bundesnetzagentur.de/DE/Fachthemen/ElektrizitaetundGas/Versorgungssicherheit/IT_Sicherheit/DigitaleEnergiedienste/start.html">URL</a><a href="#fnref16" class="footnote-back" role="doc-backlink">↩︎</a></p></li>
<li id="fn17"><p>European Commission. <strong>Commission refers Ireland, Spain, France and the Netherlands to the Court of Justice for failing to transpose NIS2.</strong> 8 July 2026. <a href="https://digital-strategy.ec.europa.eu/en/news/commission-refers-ireland-spain-france-and-netherlands-court-justice-failing-transpose-rules">URL</a><a href="#fnref17" class="footnote-back" role="doc-backlink">↩︎</a></p></li>
<li id="fn18"><p>French Republic. <strong>Arrêté du 29 mai 2019 fixant les règles de sécurité et les modalités de déclaration des systèmes d’information d’importance vitale.</strong> <em>Légifrance</em>. <a href="https://www.legifrance.gouv.fr/jorf/id/JORFTEXT000038565011">URL</a><a href="#fnref18" class="footnote-back" role="doc-backlink">↩︎</a></p></li>
<li id="fn19"><p>ANSSI. <strong>Référentiel Cyber France — ReCyF, version 2.5.</strong> 17 March 2026. <a href="https://messervices.cyber.gouv.fr/documents-ressources/20260317_NIS_V2_ReCyF_v2.5.pdf">URL</a><a href="#fnref19" class="footnote-back" role="doc-backlink">↩︎</a></p></li>
<li id="fn20"><p>Government of the Netherlands. <strong>Cyberbeveiligingswet and Wet weerbaarheid kritieke entiteiten effective from 15 August 2026.</strong> 7 July 2026. <a href="https://www.rijksoverheid.nl/actueel/nieuws/2026/07/07/cyberbeveiligingswet-en-wet-weerbaarheid-kritieke-entiteiten-vanaf-15-augustus-2026-van-kracht">URL</a><a href="#fnref20" class="footnote-back" role="doc-backlink">↩︎</a></p></li>
<li id="fn21"><p>Centre for Cybersecurity Belgium. <strong>Belgium sets the standard: first Member State to fully implement NIS2.</strong> 18 October 2024. <a href="https://atwork.safeonweb.be/news/belgium-sets-standard-first-member-state-fully-implement-new-european-rules-cyber-security">URL</a><a href="#fnref21" class="footnote-back" role="doc-backlink">↩︎</a></p></li>
<li id="fn22"><p>Centre for Cybersecurity Belgium. <strong>The NIS2 Law.</strong> The guidance explains the obligation to manage cybersecurity risks in the direct supply chain. <a href="https://atwork.safeonweb.be/nis2">URL</a><a href="#fnref22" class="footnote-back" role="doc-backlink">↩︎</a></p></li>
<li id="fn23"><p>Centre for Cybersecurity Belgium. <strong>NIS2: 18 April 2026 deadline — What essential entities must have in place.</strong> <a href="https://ccb.belgium.be/news/nis2-18-april-2026-deadline-what-essential-entities-must-have-place">URL</a><a href="#fnref23" class="footnote-back" role="doc-backlink">↩︎</a></p></li>
<li id="fn24"><p>Ofgem. <strong>NIS Guidance for Downstream Gas and Electricity Operators of Essential Services in Great Britain, version 3.0.</strong> January 2026. <a href="https://www.ofgem.gov.uk/sites/default/files/2026-01/NIS_Guidance_for_Downstream_Gas_and_Electricity_Operators_of_Essential_Services_in_GB_v3.0.pdf">URL</a><a href="#fnref24" class="footnote-back" role="doc-backlink">↩︎</a></p></li>
<li id="fn25"><p>UK National Cyber Security Centre. <strong>Cyber Assessment Framework.</strong> <a href="https://www.ncsc.gov.uk/collection/cyber-assessment-framework">URL</a><a href="#fnref25" class="footnote-back" role="doc-backlink">↩︎</a></p></li>
<li id="fn26"><p>UK Department for Energy Security and Net Zero. <strong>Energy Sector Cyber Security Strategy.</strong> 28 May 2026. <a href="https://www.gov.uk/government/publications/energy-sector-cyber-security-strategy/energy-sector-cyber-security-strategy">URL</a><a href="#fnref26" class="footnote-back" role="doc-backlink">↩︎</a></p></li>
<li id="fn27"><p>International Organization for Standardization. <strong>ISO/IEC/IEEE 15288:2023 — Systems and software engineering — System life cycle processes.</strong> <em>ISO</em>. <a href="https://www.iso.org/standard/81702.html">URL</a>. National Aeronautics and Space Administration. <strong>NASA Systems Engineering Handbook, Revision 2.</strong> <em>NASA</em>. <a href="https://www.nasa.gov/reference/systems-engineering-handbook/">URL</a>. DNV. <strong>Integrated Software Dependent Systems class notation.</strong> <em>DNV</em>. These references provide established methods for lifecycle control, requirements traceability, interface management, system integration, verification and validation. They are methodological references rather than generally applicable legal obligations for BESS projects. <a href="https://www.dnv.com/services/isds-class-notation/">URL</a><a href="#fnref27" class="footnote-back" role="doc-backlink">↩︎</a></p></li>
<li id="fn28"><p>International Electrotechnical Commission. <strong>IEC 62443-3-2:2020 — Security for industrial automation and control systems — Part 3-2: Security risk assessment for system design.</strong> <em>IEC</em>. The standard addresses definition of the system under consideration, cybersecurity risk assessment, and partitioning into zones and conduits. <a href="https://webstore.iec.ch/en/publication/30727">URL</a>. International Electrotechnical Commission. <strong>IEC 62443-3-3:2013 — Industrial communication networks — Network and system security — Part 3-3: System security requirements and security levels.</strong> <em>IEC</em>. <a href="https://webstore.iec.ch/en/publication/7033">URL</a><a href="#fnref28" class="footnote-back" role="doc-backlink">↩︎</a></p></li>
<li id="fn29"><p>National Aeronautics and Space Administration. <strong>NASA Systems Engineering Handbook, Revision 2.</strong> The handbook distinguishes verification from validation and explains why lifecycle cost and risk are strongly influenced by early design decisions. <a href="https://www.nasa.gov/wp-content/uploads/2018/09/nasa_systems_engineering_handbook_0.pdf">URL</a><a href="#fnref29" class="footnote-back" role="doc-backlink">↩︎</a></p></li>
</ol>
</section><section class="quarto-appendix-contents" id="quarto-reuse"><h2 class="anchored quarto-appendix-heading">Reuse</h2><div class="quarto-appendix-contents"><div><a rel="license" href="https://creativecommons.org/licenses/by-nc-nd/4.0/">CC BY-NC-ND 4.0</a></div></div></section><section class="quarto-appendix-contents" id="quarto-citation"><h2 class="anchored quarto-appendix-heading">Citation</h2><div><div class="quarto-appendix-secondary-label">BibTeX citation:</div><pre class="sourceCode code-with-copy quarto-appendix-bibtex"><code class="sourceCode bibtex">@online{montano2026,
  author = {Montano, Antonio},
  title = {From {EPC} {Documentation} to {System} {Assurance}},
  date = {2026-07-10},
  url = {https://antomon.github.io/longforms/from-epc-documentation-to-system-assurance-why-bess-projects-need-a-new-design-and-commissioning-model/},
  langid = {en},
  abstract = {Utility-scale battery energy storage systems are still
    frequently procured and delivered through Engineering, Procurement
    and Construction (EPC) and Balance of Plant (BoP) models inherited
    from conventional electrical, photovoltaic and wind projects.
    Single-line diagrams, equipment schedules, cable lists, network
    drawings, vendor datasheets and commissioning procedures remain
    necessary, but they do not demonstrate that the complete plant is
    operationally fit, securely integrated, resilient or recoverable. A
    modern BESS is simultaneously an electrical installation, an
    industrial automation system, a software-dependent control platform,
    a remotely operated asset, a market-participating resource, a
    grid-connected control system and a data-generating cyber-physical
    environment. Its commercial value depends on active dispatch, market
    integration and coordination among the BMS, PCS, EMS, PPC, SCADA,
    telecontrol systems, Owner platforms, traders, aggregators, grid
    operators, cloud services and remote-maintenance providers. The same
    interfaces that create value also introduce failure modes, command
    conflicts, cybersecurity exposure, supplier dependencies and
    recovery requirements. This article explains why European BESS
    delivery must evolve from equipment-centred EPC documentation to
    evidence-based system assurance. It examines the converging
    engineering consequences of the European electricity-market
    framework, NIS2, the electricity-sector Network Code on
    Cybersecurity, the Critical Entities Resilience Directive, the Cyber
    Resilience Act, the Data Act, the Batteries Regulation and digital
    battery passport, and the conditional relevance of the AI Act. It
    also considers national developments in Italy, Germany, France, the
    Netherlands, Belgium and Great Britain, while recognizing that legal
    applicability depends on the entity, activity, country, market role,
    connection arrangement, criticality and national designation. The
    proposed delivery model begins with Owner objectives and a Concept
    of Operations, converts them into numbered and testable
    requirements, and develops functional, control, cybersecurity,
    interface, command-authority and recovery architectures before
    implementation is frozen. It requires one accountable system
    integrator with sufficient contractual authority to govern supplier
    interfaces, configurations, changes, verification activities and
    acceptance evidence. The BoP contractor may assume this role,
    subcontract specialist capabilities while retaining responsibility,
    or operate under an independently appointed integrator, but the
    integration space cannot remain unowned. Factory Acceptance Testing
    (FAT), Site Acceptance Testing (SAT), cybersecurity testing,
    resilience testing, restoration exercises and operational proving
    are treated as connected verification and validation phases rather
    than isolated equipment demonstrations. Positive tests must
    demonstrate that authorized functions work; negative tests must
    demonstrate that unauthorized commands, bypass paths, unintended
    access and unsafe behaviours are prevented. Commissioning must
    verify the approved architecture rather than create it through
    temporary routes, broad firewall rules, shared credentials or
    undocumented vendor access. The article concludes with a practical
    ten-gate delivery lifecycle covering operational objectives,
    requirements, architecture, detailed design, FAT readiness, FAT
    acceptance, site configuration audit, integrated SAT, operational
    handover and continuous assurance. This model does not replace
    conventional engineering or add documentation for its own sake. It
    moves integration decisions, defect discovery and risk treatment to
    the stages where they are less expensive, more visible and
    contractually controllable, producing a BESS plant that is
    specified, integrated, verified, validated, evidenced, recoverable
    and governable throughout its operational life.}
}
</code><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></pre><div class="quarto-appendix-secondary-label">For attribution, please cite this work as:</div><div id="ref-montano2026" class="csl-entry quarto-appendix-citeas" role="listitem">
Montano, Antonio. 2026. <span>“From EPC Documentation to System
Assurance.”</span> July 10. <a href="https://antomon.github.io/longforms/from-epc-documentation-to-system-assurance-why-bess-projects-need-a-new-design-and-commissioning-model/">https://antomon.github.io/longforms/from-epc-documentation-to-system-assurance-why-bess-projects-need-a-new-design-and-commissioning-model/</a>.
</div></div></section></div></main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "Copied!");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "Copied!");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp("https:\/\/antomon\.github\.io");
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
     var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
            // target, if specified
            link.setAttribute("target", "_blank");
            if (link.getAttribute("rel") === null) {
              link.setAttribute("rel", "noopener");
            }
        }
      }
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          let top = null;
          let height = null;
          let parent = null;
          if (lineIds.length > 0) {
              //compute the position of the single el (top and bottom and make a div)
              const el = window.document.getElementById(lineIds[0]);
              top = el.offsetTop;
              height = el.offsetHeight;
              parent = el.parentElement.parentElement;
            if (lineIds.length > 1) {
              const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
              const bottom = lastEl.offsetTop + lastEl.offsetHeight;
              height = bottom - top;
            }
            if (top !== null && height !== null && parent !== null) {
              // cook up a div (if necessary) and position it 
              let div = window.document.getElementById("code-annotation-line-highlight");
              if (div === null) {
                div = window.document.createElement("div");
                div.setAttribute("id", "code-annotation-line-highlight");
                div.style.position = 'absolute';
                parent.appendChild(div);
              }
              div.style.top = top - 2 + "px";
              div.style.height = height + 4 + "px";
              div.style.left = 0;
              let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
              if (gutterDiv === null) {
                gutterDiv = window.document.createElement("div");
                gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
                gutterDiv.style.position = 'absolute';
                const codeCell = window.document.getElementById(targetCell);
                const gutter = codeCell.querySelector('.code-annotation-gutter');
                gutter.appendChild(gutterDiv);
              }
              gutterDiv.style.top = top - 2 + "px";
              gutterDiv.style.height = height + 4 + "px";
            }
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
<script src="https://utteranc.es/client.js" repo="antomon/antomon-utterances" issue-term="pathname" theme="github-light" crossorigin="anonymous" async="">
</script>
</div> <!-- /content -->
<footer class="footer">
  <div class="nav-footer">
    <div class="nav-footer-left">
<p>Antonio Montano’s Personal Website</p>
</div>   
    <div class="nav-footer-center">
      <ul class="footer-items list-unstyled">
    <li class="nav-item">
    <a class="nav-link" href="../../about.html">
<p>About</p>
</a>
  </li>  
    <li class="nav-item">
    <a class="nav-link" href="../../contents/services.html">
<p>Services</p>
</a>
  </li>  
    <li class="nav-item compact">
    <a class="nav-link" href="https://www.linkedin.com/in/montano/">
      <i class="bi bi-linkedin" role="img">
</i> 
    </a>
  </li>  
    <li class="nav-item compact">
    <a class="nav-link" href="https://twitter.com/antomon">
      <i class="bi bi-twitter" role="img">
</i> 
    </a>
  </li>  
    <li class="nav-item compact">
    <a class="nav-link" href="https://github.com/antomon">
      <i class="bi bi-github" role="img">
</i> 
    </a>
  </li>  
</ul>
    </div>
    <div class="nav-footer-right">
      <ul class="footer-items list-unstyled">
    <li class="nav-item">
 © Antonio Montano, 2016-2026
  </li>  
</ul>
    </div>
  </div>
</footer>




</body></html>